# Cross-Controller Comparison: PV–BESS Dispatch Strategies
### v2 Model — Glasgow 2023

---

## 1. Overview

This report compares three battery dispatch strategies applied to the Stage 2
PV–BESS model for a Glasgow household over the full 2023 calendar year. The
purpose is to contextualise the MILP optimum against two rules-based
alternatives that reflect real domestic battery control implementations, and
to quantify the economic value of optimisation relative to simpler heuristics.

**System specification:** 4 kWp PV (PVGIS SARAH-3, 2023), 10 kWh / 3 kW
battery, η_c = η_d = 0.95, SOC window 10–90%, degradation cost 5 p/kWh cycled,
Octopus Agile half-hourly tariff 2023 (import and export). Household demand
4,920 kWh/yr (CREST synthetic profile). All three controllers operate on the
same input data; the MILP schedule is loaded from the Stage 2 annual run.

---

## 2. Controller Descriptions

### 2.1 Controller A — PV Self-Consumption Only

Controller A represents the simplest sensible domestic battery mode: the
battery stores PV surplus and discharges to cover demand deficit. It never
draws from the grid to charge the battery, and it has no awareness of the
Agile tariff signal. The same decision rule applies at every half-hour of
every day:

- **PV surplus** (generation > demand): charge the battery from surplus at the
  full available rate; export any remainder.
- **Demand deficit** (demand > generation): discharge the battery at the full
  available rate; import any remainder.

This is price-agnostic by design. All battery cycling is driven solely by the
instantaneous PV–demand balance, so the battery is only ever cycled on
effectively free solar energy. In winter months with minimal Glasgow irradiance,
the battery is nearly idle.

### 2.2 Controller B — Fixed Agile Price Threshold

Controller B represents a simple Agile-aware heuristic, replicating the
behaviour of real domestic battery systems with Agile integration (e.g.
GivEnergy Timed Charge, Tesla Powerwall Time-Based Control). A single threshold
*T* (p/kWh) governs all decisions, applied greedily one half-hour at a time
with no look-ahead:

- **import\_price ≤ T** (price is cheap): grid-charge the battery at the full
  available rate. Any PV present reduces the import requirement; if PV exceeds
  demand + charge, the surplus is exported.
- **import\_price > T and PV surplus**: self-consume — store surplus PV in the
  battery, export any remainder.
- **import\_price > T and demand deficit**: discharge the battery to reduce
  import; import any unmet remainder.
- **Otherwise** (no battery headroom): serve demand directly from the grid.

The threshold *T* was swept from 5 to 30 p/kWh in 5 p steps, and the value
maximising the annual net saving was selected (see Section 4).

### 2.3 MILP Optimal (brief)

The MILP formulation jointly optimises all 48 half-hourly charge, discharge,
import and export decisions simultaneously for each day, with full knowledge of
the day's Agile price profile. An import/export binary variable prevents
simultaneous grid import and export. A throughput-based degradation penalty is
embedded directly in the objective. Full formulation details are given in
`docs/v2_model_report.md` and `src/model.py`. The MILP schedule used here was
produced by the Stage 2 annual rolling-horizon runner (`scripts/run_stage2.py`).

---

## 3. Annual Results

| Controller | Import cost (£) | Export rev (£) | Degrad cost (£) | Net energy cost (£) | Annual saving (£) | Simple payback |
|---|---:|---:|---:|---:|---:|---:|
| No battery (counterfactual) | 893 | 199 | — | 693 | — | — |
| **Controller A** (PV self-consume) | 544 | 52 | 145 | 492 | **56** | 71.3 yr |
| **Controller B** (T = 5 p/kWh, best) | 487 | 57 | 174 | 431 | **89** | 45.2 yr |
| **MILP optimal** | 499 | 118 | 157 | 381 | **155** | 25.8 yr |

*Annual saving = counterfactual net cost − (battery net energy cost + degradation cost).
Battery capital cost assumed £4,000. Degradation cost 5 p/kWh cycled (optimistic LFP assumption).*

All three strategies are economically unviable at this capital cost and
degradation assumption — the best achievable payback (MILP, 25.8 yr) far
exceeds the expected battery service life. However, the comparison reveals
a clear ordering and the sources of value at each level of sophistication.

---

## 4. Controller B — Threshold Sensitivity

The figure below shows how Controller B's annual saving varies with the
threshold *T*. Controller A (self-consumption) and MILP horizontal reference
lines are shown for comparison.

![Controller B threshold sensitivity](<data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABLAAAALuCAYAAAC+de9yAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAXEgAAFxIBZ5/SUgABAABJREFUeJzs3Xd0VNXax/HfZFJJT4DQQyB0BQRp0gICIiogqCiioKLiFRX0KnoFAcHesOu1gAWxUERQ9KoQASkiiAiCtNCklyEhkL7fP/LOmCEzIXUyCd/PWllkztl7n+fU4TzZZx+LMcYIAAAAAAAA8FI+5R0AAAAAAAAAUBASWAAAAAAAAPBqJLAAAAAAAADg1UhgAQAAAAAAwKuRwAIAAAAAAIBXI4EFAAAAAAAAr0YCCwAAAAAAAF6NBBYAAAAAAAC8GgksAAAAAAAAeDUSWAAAAAAAAPBqJLAAAAAAAADg1UhgAQAAAAAAwKuRwAIAAAAAAIBXI4EFAAAAAAAAr0YCCwAAAAAAAF6NBBYAAAAAAAC8GgksAAAAAAAAeDUSWAAAAAAAAPBqJLAAAAAAAADg1UhgAQAAAAAAwKuRwAIAAAAAAIBXI4EFAAAAAAAAr0YCCwAAAAAAAF6NBBYAAAAAAAC8GgksAAAAAAAAeDUSWAAAAAAAAPBqJLAAAAAAAADg1UhgAQAqvcTERFksFlksliLNA0pDQkKCLBaLJk2aVN6hlKkRI0bIYrFoxIgR5R0KCqmyHpv2a3piYmJ5h1KqynN/TZo0SRaLRQkJCeVSHwAkElgAUCFkZ2fr888/180336zGjRsrIiJC/v7+ql69urp06aJHHnlEGzduLO8wnezatUuTJk2qdDdG5WHGjBmOG7Kzf4KCglS/fn1dd911WrRoUXmHCgBlZsaMGZo0aVKlS0wBAArHt7wDAAAUbNWqVRo+fLi2bt3qmObn56fQ0FAdO3ZMP//8s37++Wc9/fTTGjRokGbNmiV/f/9yjDjXrl27NHnyZEkiiVWKqlatKqvVKkkyxuj48ePavXu3du/erS+++EK33HKL3n///XKOEuejmjVrqkmTJqpZs2Z5h4JCqlevnpo0aaKqVauWdyiFMmPGDP3000+SRE8eADgP0QMLALzYggULlJCQoK1btyo6OlpPPfWUtm7dqoyMDB07dkwZGRlas2aNHn74YYWFhWnu3Lk6ffp0eYeNMrRmzRodPHhQBw8e1KFDh5Senq7169erd+/ekqTp06dr1qxZ5RwlzkdPPfWUtmzZoqeeeqq8Q0Ehffjhh9qyZYtGjx5d3qEAAHBOJLAAwEtt27ZNw4YNU3p6upo3b67169fr4YcfVqNGjRxlrFarLr74Yj311FNKSkrSgAEDyjFilAcfHx+1atVK8+bNU3h4uCTpyy+/LN+gAAAAgFJGAgsAvNT48eOVnJyswMBAzZs3T3Xq1CmwfFRUlL788ktHEiOvgwcP6sEHH1SLFi0UHBys4OBgtWjRQg899JAOHTrksr1du3Y5xlnatWuXDh06pPvuu09xcXEKDAxUTEyMrr/+em3ZsiVf3fr166tHjx6Oz2eP25R3kOezB3adM2eO+vTpo+rVq8vHxyff44e//fabbr75ZsXGxiowMFCRkZG65JJLNG3aNKWnpxe4jYorIyNDb7zxhnr06KGqVavK399fNWrU0IABAwocdyrvQMKHDx/W/fffr8aNG6tKlSqlPmh8cHCw4uPjJUmnTp0q1bbtkpKS9Mwzz6hv375q3LixgoODFRISoubNm2vMmDHas2eP27p5Bx82xuidd95Rhw4dFBYWptDQUHXq1Ekff/yx2/r169eXxWLRjBkzlJGRoeeee06tWrVScHCwwsPD1bNnT3377bcu6559LBdmGWfbuHGjJk2apJ49e6phw4YKCgpSWFiYLrroIo0fP15Hjx51225JZGVl6b///a8SEhJUtWpV+fn5KTo6Wk2aNNGQIUP03nvv5atz4sQJvffee7ruuut04YUXKioqSoGBgYqNjdXQoUO1atUql8tq1aqVLBaL7r///gJjWrx4sSwWi3x8fJz2eUGDuJd0/0tSZmamXnzxRbVu3VrBwcGKiopSQkKCZs+enW8ZhTVv3jxZLBb5+/vr2LFjBZbt1q2bLBaLbrvtNqfp+/bt09ixYx3X14CAANWqVUtt27bV2LFjtWbNmkLHI+U/Xrdt26YRI0aoTp06CggIUL169TRq1Cjt37/fZf2zX0zx22+/6cYbb1SdOnXk5+fn9OhdYbbZ5s2bdffdd6t58+YKDQ1VSEiImjRpouuvv15z5sxRTk6Oy3pff/21Bg8erNq1aysgIECRkZHq1q2b3nzzTWVkZBRpm9jHAbQ/Pjh58uR83yvuzu2UlBSNHz9eTZs2VVBQkKKjo3XllVdq9erVLsufvf137NihO+64Q3FxcQoICFD9+vWdyufk5GjmzJnq16+fYmJi5O/vr2rVqqlPnz6aNWuWjDEul1Occzuv4p5HkjR37lxdeeWVjnhjYmJ05ZVXat68eeesW5BFixapd+/eioiIUEhIiFq1aqVnn31WmZmZJWoXABwMAMDrHDx40Pj4+BhJ5rbbbitRW4mJiSYiIsJIMpJMcHCwCQ4OdnyOjIw0y5Yty1cvKSnJUWbhwoWmevXqRpKpUqWKCQgIcMwLCwsz69evd6p78cUXm8jISEeZmJgYp597773XUXbixIlGkunevbu5//77jSRjsVhMZGSksVqtZuLEiY6yL774orFYLI52w8PDjZ+fn+Nzy5Ytzf79+/Oty5IlSxxlijLPGGN27dplWrRo4ShjsVhMeHi447MkM2rUKJd17fPfeecdExMTYySZwMBAExoa6nZ5rkyfPt3RVlJSkssyqampjrjGjh3rskz37t2NJBMbG1voZbuqL8n4+/ub6Ohox3Fq3x+ujqW8dcePH28GDBhgJBlfX18TFhbmtC0fe+wxl/VjY2ONJPPqq6+aDh06GEnGz8/PhISEOO2b9957L1/dvMeyu+2XdxnTp093O8++D6OiopyOxdq1a5stW7YUuO55j+XCyMrKMr1793baPuHh4U7nn6vjyH5OSTJWq9VERkY61bFYLObll1/OV++5554zkkyNGjVMVlaW27hGjBhhJJmEhASn6cOHDzeSzPDhw91ug+Lu/1OnTplu3brlWy/7PnjkkUeKtZ3T09NNVFSUkWRee+01t+WSkpIcy0pMTHRMX79+vdO17uy43G2PguQ9Xj/99FPH9SIkJMQEBQU55kVFRZm1a9fmq5/3mjZ79mzHNTIsLMwEBgaa7t27O8qea5s9/fTTTue4/djPO+3EiRNOdU6fPm2uueYap/0aFhbmtE06duxojh8/Xuht8umnn5qYmBjHugQHB+f7XtmzZ4+jvH05n3zyiYmPj3fEXqVKFadr2HfffVfg9p85c6bjGlOlShUTHBzsdP08duyY03FpP0fzfu7fv79JT093WkZxz+2Snkfp6elmyJAhjnI+Pj4mMjLSaX/ecMMNJiMjI1/dvN/VruS97kgyERERxtfX10gy3bp1M4888kiB9QGgMEhgAYAXmjVrluM/gQsXLix2O3v27HEkr5o3b26WL1/umLd06VLTpEkTx43Qvn37nOrm/U98ZGSk6dy5s1mzZo0xxpjMzEzz/fffm5o1axpJpmvXrvmWfa7EkJ39P732m4Rx48aZw4cPG2OMSUtLM7t27TLGGLNgwQJHewMGDDA7d+40xuT+h/zDDz903ORdcskl+W6+i5vAOnXqlGnatKnjZj0xMdGkpaUZY4yx2WzmxRdfdMQ9bdq0fPXt7YaEhJgmTZqYH3/80WRnZxtjjPnrr78K3C55FZTAysnJMRs2bDB9+/Y1kkxQUJDZvn27y3ZKmsC67777zOuvv262bt3qWI/MzEyzevVqx/Jr1aplTp8+7XbZkZGRJjw83MyYMcNRbu/eveaqq65y3FBt3bo1X317AikyMtLUrl3bfPnll46brC1btpiOHTs6trXNZnOqWxoJrJtvvtnMmDHD7N692zEtPT3d/PDDD6Z9+/ZGkmnTpo3LdoubwProo48cN97vvvuuSUlJMcbk7vNDhw6ZuXPnmmuuuSZfvbfffttMnDjR/Prrr44b55ycHLNz505z3333GYvFYqxWq1m3bp1Tvf379xur1WokmUWLFrmM6fTp045z7f3333eaV5gEVnH3/5133umY/8wzzzi2xZEjR8y9997ruGEuzna+6667jCTToUMHt2WmTJliJJn69eubnJwcx/RLL73Use9XrlzpmJeenm62bt1qnn/+efPss88WKZ68x2t4eLhp2bKlWb16tTEmdz9+9913pl69ekaSqVevnklOTnaqn/eaFhISYvr162c2b97smJ93+xZ0bL7xxhtOSZjffvvNMS81NdX873//M0OGDDEnT550qjds2DAjyTRo0MDMnDnTMf/MmTNm/vz5pkGDBkaSGThwYJG2y7nizSvvd1fz5s3N4sWLTXZ2tsnJyTG//PKL47svNjbWcS2zy7v9Q0JCTIcOHRzffcb8c+3OyspyxNO6dWuzYMECk5qaaozJ/e744IMPHH/4GTNmjNMyintul/Q8euCBB4yUm8SeMGGCI/l4/Phx85///Mex3uPGjctXt6AE1vz58x11r732Wkcy8fTp0+b11183/v7+jvOTBBaAkiCBBQBeaPz48Y7/DP7999/FbmfUqFGO/+weOHAg3/y9e/c6/nJ79913O83L+5/4pk2bukxKfPXVV44ye/fudZpX1ASWJHP//fe7LdesWTNHssxV75C8sXzxxReFjqWgeY8//rjjP9yu/iJtjDFz5841kkzVqlVNZmam0zx7u2FhYfm2T1HkTWBVrVrVqdeBvUdCYGCgGThwoPn999/dtlPSBFZBsrKyTMuWLY0k89FHH7ldtiSzePHifPPT0tJMrVq1jCQzderUfPPtyaWAgACnm3G7w4cPm8DAQCPJfPzxx07zSiOBVZCUlBRHDztXPdCKm8CyJ1buuOOOItU7l7vvvttIrnt3XnbZZY5eGK588sknjkTp2YmTwiSwirP/d+/e7eghMmXKFJdx2ZddnO28cuVKR113ieXGjRsbKbfnS172HlErVqwo0jILkvd4jY6ONocOHcpX5s8//zT+/v5GUr4EWd5rWvv27QvsTefu2Dx+/LgjUXn99dc7Je0KsnTpUiPJVK9e3alHVF579+519ALOmxQrjKImsKpVq+Zy+23YsMFRJu8fdoxx3v6xsbGO5NLZPvzwQ8f349lJc7tff/3VWCwW4+/v7xRHcc/tkpxH+/btc/SIeuSRR1y2b+8F7efnl683c0EJrObNmzvmnZ0QNMaYt956yxE3CSwAJcEYWADghfKOxRIVFVWsNowx+vzzzyVJo0aNUo0aNfKVqVOnjkaNGiVJ+vTTT9229cADDygoKCjf9Msvv1z+/v6SpD/++KNYcdr5+Pho3LhxLudt2LBBmzdvlpQ7NpjVas1X5qqrrlL79u0lqdTewmcfg+T++++Xn5+fyzIDBw5UWFiYjh49qrVr17osc9NNN51zDLPCOnr0qA4dOuT4sY8tkp6eLpvN5nZcHCl3bBxjTIHjQBWX1WpV3759JUnLly93W65z585O46PZBQQE6LLLLpOUu7/dueaaa9S0adN806tVq6ZOnTqds35ZCAkJUffu3SUVvO5FFRERISl3DLvSdMUVV0hyHetNN90kKfdFACkpKfnmf/TRR5Jyj/vQ0NAiL7s4+98+zlKVKlU0duxYl+1OmDChyLHYdezY0fFyDPv65fXLL79o69atkv7ZPnb2fXTgwIFiL78go0aNUvXq1fNNb9asma655hpJBV+7H3zwQZfXy3OZPXu2UlJS5OfnpxdffLHQY/bZr5k33nij6tat67JMnTp1HMfAd999V+TYiuKOO+5wuf0uvPBCxcXFSSr4ejF69GiFhIS4nGdf17vuusvl2JOS1LZtW7Vo0UIZGRlasmSJY3pJz+3inkdZWVkKDAzUww8/7LLd8ePHKyAgQJmZmY6x5c5lw4YN+vPPPx31fXzy317efvvtql27dqHaA4CCkMACgEoqKSlJx48flyT16tXLbbnevXtLyk2aJSUluSzToUMHl9N9fX1VrVo1SXIsq7ji4+Nd3mhI0q+//upYnj1R4Ip9XezlS+Lvv//W7t27JUm33XabatSo4fKnZs2ajkHT7eXP1rlz5xLHY5eUlCST24Naxhilp6dr8+bNevDBB7V06VJdccUVeuONN0pteWdbtmyZRowYoaZNmyokJMRpEOVnn31WUu6g1u64O5YkqVatWpIKPpZKWr8kFi5cqCFDhqhBgwYKDg52Wnd7srigdS+qfv36yWKx6KuvvtLll1+uWbNmFZigzGvnzp3697//rbZt2yoiIkJWq9URa79+/dzGevXVVys0NFRnzpzRnDlznOYdOnRI//vf/yRJN998c7HWqTj7b926dZKkiy++WMHBwS7rNmzY0G3CpDDsiamPP/4436Db9qRWhw4d1LhxY6d5V155pSRp+PDheuCBB/TTTz/p9OnTxY7jbD179jznvA0bNrgdJLu4154VK1ZIyk3A1KxZs9D1fv75Z0m5yR1318waNWrohx9+kOT+mllaSnq9cLf9srOzHS9DmDRpUoHr+tdff0lyXteSnNvFXS/792K7du0UFhbmsm5kZKQuvvhip/Lnkvf7uWvXri7L+Pj4OL08AACKiwQWAHih6Ohox+/FvRk/fPiw4/eC/vKZt2dQ3jp5FdTTwtfXV5JK/JYhd8mrvHFVrVpVAQEBbsvZ18XdehRF3puJs3s9nf1jfwuXuxvXgtatpPz9/dW0aVM988wzGjNmjHJycnTfffdpx44dpb6scePGqVu3bvrggw/0119/KS0tTZGRkYqJiVFMTIwjuZCamuq2jZIeS544Fs+Wk5OjoUOH6qqrrtLnn3+upKQkZWRkOK17YGCgpILXvai6dOmiZ555Rv7+/vr22281dOhQ1a5dW3Xr1tUtt9zi1KMjr3nz5ql58+Z64YUXtG7dOp08eVIhISGqXr26YmJiFBkZ6TbWKlWqaPDgwZLy90aaNWuWsrOzVaNGDUeyuKiKs/+OHDki6Z8bc3dK0sPjpptucrx1Lm/PtMzMTEcPJ1dJu2effVY9evTQqVOn9OKLLyohIUFhYWG6+OKLNXHiRP3999/FjkkqeJ3s87Kystx+TxT32mPvGRQbG1ukevbrZnJycoHXzLS0NEnur5mlpaTXC3fb7/jx44633p44caLAdbW3n3ddi3tul2S97N+L5zpPivo9WtTvZwAoCRJYAOCFWrRo4fj9t99+K8dIPKc4j7mUpezsbMfvmzdvdur15O5nxIgRLtvy1LqNHDlSUu4N7RdffFGqbX///feOHlb/+te/9Mcffyg9PV3Hjx/XwYMHdfDgQcfjXWf3YKno3nvvPc2aNUtWq1WPPfaYtm3blm/d7Y9zlfa6P/jgg0pKStJLL72kgQMHqnr16tq3b59mzJihnj176tprr3W6UT127JhGjBih9PR09ezZU4mJiTp9+rROnjypQ4cO6eDBg+c8NuyJmsTERO3du9cx3Z7QGjp0aLmcr4V9jK046tev7+g98uGHHzqmf/vttzp69Kj8/f01ZMiQfPUiIiK0ePFiLVu2TA899JA6d+4sX19frV27Vo8//rgaNWpUao80F0dx91Nxt7X9uvnmm28W6po5Y8aMYi3HU9xtv7zfD4sWLSrUuk6aNMmpjaKe2wAAElgA4JV69OjhGEdi3rx5xWoj71+OC3qsKe+8suwpVBL2uI4ePer4q7cr9nUpjfXIO2ZYWT/mUlry9pZw9zhocdl7oVx22WV6/fXXdcEFF+S7uSvtsZpKi71HgiRHzw9XTp486XK6fd1HjhypyZMnKz4+Pt84L2W57rVq1dKYMWM0b948HTp0SBs2bHAkK2fPnq0333zTUfabb75RcnKyIiMjtWDBAnXv3j3f+HXnijUhIUF169ZVTk6OZs6cKUn6888/HY/yFffxweKyP6Z8rkesStrbyf4Y4RdffOE4TuxJu379+jn1jD2bvUfN8uXLZbPZNH/+fF144YU6c+aMbr31Vh06dKhYMRW0TvZ5vr6+xR4r0R379a+o177i1qtooqOjHdeVkqxrUc7tkrJ/L57rMeeifo/m/X7OyMhwW66k5ycASCSwAMArxcTEOB7j+eSTTxwDCBeGvQdIXFyc46bmxx9/dFvePhZJdHS0Y1Db0pD3Br+kvVLsY3JkZWXpp59+clvOvi7t2rUr0fKk3B4Z9kctFixYUOL2PCHvjYm7sYKKy94T56KLLnI53xijxYsXl+oyS4v9kTlJTj2K8tq6datsNpvLeeda91OnTmn16tUlC7IILrzwQr3zzjuO8Xm+//57xzx7rE2aNFGVKlVc1refJ+5YLBYNGzZM0j8JHPu/LVu2VKtWrUq2AkXUpk0bSblj7bh7RHPnzp1u921hXXvttQoMDNTJkye1YMECx79S0ZJ2gYGB6t+/v+bOnSspN2la3MH9C3qUzD6vZcuWbl8yUVyXXHKJpNxtXpQB6u3H5MKFC0s1Hjv790p59/L08/NzvDSkNL8fCjq3Syrv2FbukvU2m81prKyitJuVlaVly5a5LJOTk6PExMQiRgwA+ZHAAgAvNXXqVIWEhOjMmTMaNGjQOf96eeLECQ0ePNjxH1OLxeJ45OXtt9922eti//79evvttyVJN9xwQ6nGn3eQWHeJgcJq2bKlmjdvLil3u+R9fMPum2++cSQRSmtdbr/9dkm5j5Cd61HOsho4vCg++eQTx+/2m4rSYn/L1u+//+5y/ltvvaWdO3eW6jJLS3BwsBo2bChJ+QYmt3viiSfc1j/Xuk+ZMsXlG/tKqqDehpIcPavyJovtsW7dutVlb7P169c7HSfu2BM2f/75p3799VdHTyxP976SpEGDBsnHx0epqal6+eWXXZYpaP8VVnh4uAYMGCAp9zFCe0+sqKgox5sb88rKynKMf+dK3p5vrt7MVhhvvfWWjh49mm/6X3/95XhLnKtHG0vq2muvVVhYmLKysjR27NhCJ4zuuOMOSdLGjRvP2XsoNTW1wB47rti/V0r6nVIa7Ov6zTff6Jtvvimw7NnfD8U5t0tq8ODB8vX1VVpamp555hmXZZ588kmlp6fLz8/P8Ue0c2nZsqWaNWsmKfc8dHVOvP/++6X6ggsA5y8SWADgpRo3bqyPPvpI/v7+2rRpk1q3bq1nnnlG27dvd5TJzs7Wb7/9pscee0wNGjRw/MXf7j//+Y8iIiJ0/Phx9erVy/FmKSn3bVG9evWSzWZTVFSU29dqlyR+f39/SdK7775b4r+Y2//DvWzZMl1zzTWOR+QyMzM1c+ZMR9Lqkksu0cCBA0u0LLsHHnhAF154odLS0tSjRw+99tprOnbsmGO+zWbTokWLdPPNN7t9+5InnDhxQtOmTdOTTz4pKbf32KBBg/KVS0hIkMViUf369Yu8jL59+0rKHe9lypQpjp4wNptNTz75pO65554CH7Eqb/bj4/3339cbb7yhM2fOSMrtsTRy5Eh99tlnbnss2df9nXfe0X//+1/HTbd93K9nn322TNZ94MCBuvXWW7Vo0SKnG/bjx49r6tSpjp6VeZMrffr0kY+Pj44fP64bb7zRkfjOyMjQ559/rj59+hQ4ALRd06ZNHUnQu+66S3v37pXVatXQoUNLcQ0LJzY2Vrfddpsk6bHHHtPzzz/vePPnsWPHdP/99+v9999XREREiZdlf4zw22+/1WuvvSYpN0Fkv5bltW/fPjVq1EhTp07Vb7/9pqysLMe8DRs2OHqxBQcHF/j21IJkZmaqd+/eWrNmjaTcnkc//PCDLrvsMqWnp6tu3boaNWpUsdouSHh4uGPMu88++0xXX3211q9f75h/+vRpff311xowYICSk5Md07t3765bbrlFknT33Xdr7NixTont9PR0rVq1Sg899JBiY2OL/MKNCy64QFJu0qi8H0kbNmyYevXqJWOMrr76ak2dOtXpMdfU1FQtWbJEd999txo0aOBUtzjndknVrl1b9913nyTp6aef1sSJEx3LttlsmjBhgp577jlJ0v3331+kt0/aE8hLlizR0KFDHcmqtLQ0vfXWWxo9enSpnJ8AIAMA8GrLly838fHxRpLjx9/f30RFRRkfHx/HNIvFYm644QaTkZHhVD8xMdGEh4c7ygUHB5vg4GDH54iICLN06dJ8y01KSnKUSUpKchtfbGyskWSmT5+eb95tt93maKNKlSqmXr16JjY21jzwwAOOMhMnTjSSTPfu3c+5LV588UVjsVicYvf393d8vvDCC83ff/+dr96SJUscZYoyzxhj/v77b9OxY0en7RwREWHCwsKc9kl8fHy+uvZ5S5YsOee6FWT69OmOtqpWrWpiYmIcP1FRUU7bpF69embjxo0u2+nevbuRZGJjY4scQ0ZGhunatavTdoiMjHQcg1dccYUZP368231pX/bEiRPdLqOgY6Gg48xu+PDhRpIZPnx4vnkpKSmmefPmjvh9fHxMRESEkWT8/PzMrFmz3C7jxIkTpmnTpvnq2rf7nXfeWeCyC7Purtjr2X/CwsLyHXfXXHONyc7Odqo3btw4pzLh4eHGz8/PSDJxcXFm5syZBR7zdq+88opTO5dddlmB5Uu6DQra/ykpKaZLly6OWKxWq4mMjHTsg/Hjx5tu3boZSeapp54qMM6CZGZmmpiYGKf1Xrlypcuyea+R9piioqKcrkn+/v7miy++KFIMedv99NNPTWhoqJFkQkJCTJUqVZyuf2vWrMlX/1zXtLzOtV+efPJJp++ZoKCgfN89J06ccKqTnp5uRo4c6bRtQkJCnK4X9p99+/YVadts3brVBAYGOs7DmJgYExsba2JjY83evXsd5Qpz7XW37oX97jPGmJMnT5orr7wy33ma9/ogyfj6+rpcdlHP7ZKeR+np6ea6665zupadvV9c/T/iXO0aY8yjjz7qFH9kZKTx9fU1kkzXrl3NI488UujvegBwhx5YAODlOnfurC1btmjWrFm68cYbFR8fr8DAQKWkpCgqKkpdunTRo48+qs2bN+uTTz7JNxZK9+7dtXnzZj3wwANq1qyZcnJyZIxRs2bN9O9//1ubN28us95Dr7/+uiZNmqQLL7xQkrRnzx7t3r3b5SMxhTF27Fj9+uuvGjZsmOrWravTp08rKChIHTt21EsvvaQ1a9aoVq1apbkKqlWrlpYvX65Zs2apf//+qlmzpk6fPq2MjAzVr19fV111laZNm6alS5eW6nLdOXr0qNMr2pOTkxUdHa2EhAS9+OKL2rRpk9NbLEuLn5+f/ve//2nixIlq3Lix/Pz8ZIxR+/bt9eabb+qrr77yujdJ5hUSEqLly5fr/vvvV1xcnHx9fR2PyaxcuVLXX3+927oRERFasWKFxowZo/r168tqtcrX11cJCQmaNWuW3nrrrTKJ+dVXX9Uzzzyjfv36qVGjRjLG6MyZM6pVq5b69++vOXPm6Isvvsj3mNHTTz+tDz/8UO3bt1dQUJAyMzMVHx+v//znP/rtt98KfY7ccMMNTteT8nh80C4kJEQ//vijnnvuObVs2VL+/v4yxqh79+6aO3eupkyZ4uhNUpKeHr6+vk6PIDdq1EgdO3Z0WbZ27dr66quvNHbsWHXs2FE1a9bUqVOn5Ovrq+bNm+vuu+/Wxo0bHW+oLI4OHTro119/1c0336zw8HBlZWWpdu3auv322/XHH3+U+qPCZ3vkkUf0+++/6/bbb1d8fLyk3N58jRo10g033KC5c+c6PS4uSf7+/nrnnXe0YsUKjRgxQg0bNlR2drZOnTql6tWrKyEhQY899pg2bNjgGGewsBo1aqQlS5aof//+qlatmo4dO6bdu3dr9+7dTj3gPCUsLEwLFizQN998oyFDhqhevXpKT0/X6dOnVbt2bfXp00dPPfWU/vrrL6d6xT23S8rf31+fffaZZs+ercsvv1zR0dFKSUlRdHS0Lr/8cs2dO9fl/yMKY+rUqVq4cKF69uypsLAwpaenq1mzZnr66af1448/uuzFCABFZTGmkr3rGgAAAOeVU6dOKTo6WhkZGVq6dGm5PtJbUrt27XK8UCMpKalYj/wCAFAZ0QMLAAAAFdqLL76ojIwMRUVFlcpbSAEAgPchgQUAAACvlpKSouuvv17ffvut06DXu3fv1oMPPqhJkyZJksaMGaPAwMDyCRIAAJQpHiEEAACAV7PZbIqMjHR8tr9JMSUlxTFt8ODB+vTTT+Xr6+vx+EoTjxACAOBaxf6GBwAAQKUXEhKi1157Td9//702btyoI0eO6MyZM6pZs6Yuvvhi3XzzzRo8eLAsFkt5hwoAAMoIPbAAAAAAAADg1RgDCwAAAAAAAF6NBBYAAAAAAAC8GgksAAAAAAAAeDUSWAAAnMdmzJghi8Xi8k1nBc07X7377ruyWCy66667it2GxWKRxWJRYmJi6QXmRU6dOqVq1aopMjJSx44dK+9wylRl35fIVVH3M9dwAJUNCSwAQIWWnp6u999/X9dee60aNGig0NBQBQQEqGbNmrr00ks1depUJSUllXeYTtavX69JkyZp2rRp5R1KpXPixAkFBQU5bji3bdtWam2fOnVKEyZMUEBAgB599NF886dNm6ZJkyZp/fr1pbbMiigkJEQPPPCAbDabHn/88fIOx2vZj1GLxaJmzZqds/yaNWuc6owYMSJfGXvCwmKxaNeuXfnm169f323dgtjrnf0TGhqqCy64QHfffbf+/PPPIrXpDThnAaBiIYEFAKiwFi5cqAYNGui2227T7NmzlZSUpMzMTFWpUkWHDh3S4sWLNWHCBDVq1Ej/+te/yjtch/Xr12vy5MkksMrAzJkzlZaW5vj8/vvvl1rbzz33nA4ePKiRI0eqTp06+eZPmzZNkydPPufNcJMmTdSkSRNVqVKl1GLzNqNHj1bVqlX15ptvavv27eUdjtfbsmWLVq5cWWCZ0jyWiyswMFAxMTGKiYlRtWrVlJqaqk2bNumNN95Q69at9d5775V3iEXCOQsAFQsJLABAhfT2229rwIAB2r9/v+rWravXX39de/bsUVpamk6cOKH09HQtXbpUd999t3x9ffXJJ5+Ud8jwAPsN9D333CNJ+uCDD5SdnV3ids+cOaNXXnlFkkr0+KCUm6zYsmWL2rdvX+K4vFVISIhuvPFGZWZmkqg9B/vjXdOnT3dbJi0tTZ9++qksFotiY2M9FFl+Q4YM0cGDB3Xw4EEdPnxYqamp+vzzzxUTE6PMzEzdeeed2rBhQ7nFV1bOh3MWACoCElgAgArn559/1ujRo5WTk6Nu3brpjz/+0L/+9S/VrVvXUcbPz09du3bVa6+9pq1bt6pLly7lGDE8Yd26dVq/fr0iIiL07LPPKi4uTgcOHNA333xT4rY/++wz2Ww2tW7dWi1atCiFaCu/YcOGSZI+/vhjnT59upyj8V4333yzLBaLPvvsM7fbae7cubLZbOrevbtXjWcUFBSka6+9Vh9//LEkKTs7W2+++WY5RwUAqKxIYAEA3Dp8+LD8/PxksVj01VdfFVj2sccek8ViUXx8vNP0M2fO6Pnnn1enTp0UGRkpPz8/VatWTc2bN9fw4cM1Z86cIsf1wAMPKCsrS9WrV9ecOXMUHh5eYPl69eq5jX/Hjh2666671KhRIwUFBSksLExt2rTR448/ruTkZJd1EhMTHWPASNL27dt16623qm7dugoICFCdOnV0++236++//85X12Kx6JZbbpEk7d69O9+YMpMmTXKUHTFihGO8GmOM3n33XXXp0kXR0dGyWCyaMWNGvriuvfZa1a5dWwEBAapataouvfRSTZ8+vVR6IbmSkpKip59+Wp06dVJUVJQCAgJUt25dXX/99W4fidq1a5fTOD07duzQHXfcobi4OAUEBBT7Bt3e+2rIkCEKDAzUzTffLKl0Hr165513JElDhw7NN2/SpEmyWCzavXu3JOmWW27Jt1/zcjcg9NnbZffu3br99ttVr149BQYGqmHDhho/frxSU1MddTZu3Khhw4apbt26CgwMVKNGjTR16lRlZmYWuD67du3SmDFj1KJFC4WEhKhKlSpq2rSp7rvvPu3Zs8dlnbMHhF6yZIkGDhyomjVrymq15htX6eKLL1ajRo108uRJffbZZwXG486qVas0btw4de3aVbGxsQoMDFRERIQ6duyoZ555RqdOnXJbN+92TklJ0fjx49W0aVMFBQUpOjpaV155pVavXl3g8k+cOKEHH3xQDRs2VGBgoGrWrKlrr71Wa9euLdb6uBIXF6fu3bsrOTnZ7fXQfgzbrx3eplevXqpZs6ak3LG6iio7O1vvv/++evbsqapVqyogIEC1a9fWtddeW+DA6QkJCY7rZkZGhp5++mm1bNlSwcHBioyMVO/evbVo0aJ89SrSOXvixAm99957uu6663ThhRcqKipKgYGBio2N1dChQ7Vq1apCbmUAqAQMAAAFuOKKK4wkc80117gtk5OTY+Li4owkM2nSJMf05ORk06pVKyPJSDIWi8VEREQYX19fx7TY2NgixfPLL7846k6ZMqW4q2WMMeazzz4zAQEBjvZCQ0OdPtetW9f8+eef+eotWbLEUWbx4sUmJCTEUT/vutWqVcvs27fPqW5MTIwJCwszkoyPj4+JiYlx+nnuueccZYcPH24kmZtvvtkMHjzYUScyMtL4+PiY6dOnO8qOHTs233a2Wq2OaT179jTJycn51mX69Olu90NB84wx5rfffjN16tRxLMNqtZrQ0FCnOJ588sl89ZKSkhxlZs6c6dh+VapUMcHBwUU+Jowx5syZMyYiIsJIMj///LMxxpgdO3YYi8VifH19zcGDB4vcpp3NZjM+Pj5Gklm5cmW++c8995yJiYlxlAkLC8u3X/Oyr/uSJUucpufdLnPmzHGsT1hYmNO+7Nq1q8nIyDALFy40VapUMZJMeHi4sVgsjjJDhgxxuz4ff/yx03EeEBBggoKCnM6D7777Ll+9vMfDtGnTHMsLDw83fn5+Zvjw4fnq3HbbbUaSue666wq3sc9ij8l+fERGRjpNa968uTl06FCBdT/55BMTHx9vJJnAwEDHNpNk/P39Xa6rMbn7IzY21qms/dz19/c38+fPd7svi7Ju06dPNx988IGRZHr06JGv3K5du4zFYjGhoaEmNTXVdO/e3Uhyub3t+0iSSUpKyjffvj6u6hakMPXatWtnJJlGjRoVqW2bzWYSEhKcriMRERFOx/O///1vl3Xt2+KRRx4xXbt2NZKMr6+v49yx/0ycONGpXkU6ZydOnOi0bSIjI53OX4vFYl5++WWXdc91DQeAioYEFgCgQJ999pnjJvfEiRMuyyxbtszxH+kdO3Y4pk+ZMsVIMlFRUWbOnDkmLS3NGGNMdna2+fvvv82HH35obr/99iLF89RTTzn+475x48Zir9fatWuNn5+fkWQ6d+5sNmzY4Ijtq6++MjVr1jSSTMOGDU1KSopT3bwJrMjISNO/f3+zefNmY4wx6enp5rPPPnMkcm666aZ8yy7sTYU9gRUSEmJ8fX3N888/b06ePGmMMSYlJcXs37/fGGPMq6++6ojnjjvuMAcOHDDGGHPq1Cnz0ksvOZJqrm6QipvA2r9/v6levbqRZAYNGmR+/fVXk5GRYYwx5tChQ2bChAmO5c6bN8+pbt6bvpCQENOhQwezZs0ax/y//vqrwO3iyscff2wkmfj4eKfp9pvaZ599tsht2i1cuNBIMn5+fo5j2BX7TX7exKIrhbkZjoiIMJdeeqnZtGmTMcaY06dPm1deecVxUzx+/HgTHh5uhgwZYnbt2mWMyT0mHn30UUcb33//fb5l/+9//zM+Pj7G19fXPPTQQyYpKcnk5OSYnJwcs2XLFnPttdc6bsB3797tVNd+PAQGBhqr1WpGjBhh9uzZY4wxJisry2zfvj3f8v773/8aSaZGjRoFbhN3rrrqKvPZZ585jmn7tpg7d65p0qSJkWSuvvpql3XznqPNmzc3ixcvNtnZ2SYnJ8f88ssvjvqxsbEmOzvbqW5WVpa5+OKLHfU///xzk5mZaYwxZtOmTaZr165OSZKSJrBSU1NNaGiosVgsZufOnU7lJk2aZCSZkSNHGmOM1yawqlWrZiSZDh06FKlte3Le39/fvPLKKyY1NdUYY8yBAwfMrbfe6lifN998M19d+7YIDw83AQEB5q233jJnzpwxxhizZ88ec8011zjqz58/3+16efM5+/bbb5uJEyeaX3/91aSnpxtjcv9otHPnTnPfffcZi8VirFarWbduXb66JLAAVDYksAAABTpz5owJDw83kszbb7/tsswdd9xhJJkuXbo4Tb/88suNJJe9cIpr2LBhjoTa2TedRdG3b19HwsN+w5TXunXrHAmYvL2ijHFOYPXo0cNlHK+88oqRZIKCghw3vnZFTWBJMq+88orLMqdPnzZRUVFGkrnhhhtclrHHIsn8+uuvhY6loHn2G8uhQ4e6jf/FF180kkyrVq2cpue96YuNjc2XICyOHj16GEnm8ccfd5r+zjvvGEmmadOmxW57woQJRpK54IILCixXmjfDLVq0cJksu+mmmxxlevfubXJycvKVsSftbrvtNqfp2dnZplGjRgWey8YY079/fyPJ3HfffU7T8yZHBg0aVOA62q1Zs8ZR5+zETEnt27fPBAQEGIvFki/ZZsw/27latWoue2lt2LDBUWb58uVO8+yJe0nmhx9+yFc3NTXVNGzYsNQSWMYYM3LkSCPJPPbYY44yOTk5pn79+kb6p2ehNyawvvjiC8dyzz5uCrJq1SpHPXfHpD3BVbVqVUdyys6+LSSZ9957L1/d7Oxs061bN8c55W69vPWcLYy7777bbV0SWAAqG8bAAgAUKDAwUNdee60k6aOPPso3Pz09XZ9//rkk6aabbnKaFxERIUk6cOBAqcVz7NgxR9s+PsX7GrPZbPruu+8kSQ8++KDLV6NfdNFFGjRokCRp1qxZbtv6z3/+4zKOAQMGSModA2zbtm3FitMuMjJSd955p8t533//vY4fPy5JTuNn5fWvf/3LMT5NabyNMS0tzdHOuHHj3Jazj0H1+++/69ChQy7LjB49WiEhISWKZ+fOnY5xyc4+Bq+77joFBQVpy5YtWrFiRbHa379/vySpWrVqJYqzKMaOHauAgIB80y+77DLH7w8//HC+sXryljn7bXBLly7Vtm3bVLVqVY0cOdLtsu37zX6OuPLII48UvAL/r2rVqo7f7duxtNSuXVutWrWSMabAfXvHHXeoevXq+aZfeOGFiouLk5R/W3366aeSpM6dO+vSSy/NV7dKlSp66KGHShJ+Prfeequk3DdnGmMk5Y4ztmvXLjVp0kSXXHJJqS6vpIwx2r17t1599VXddtttkiR/f3/dfffdhW7DPjZanTp13B6TU6ZMkSQdPXpU33//vcsydevWdTk+mI+Pj8aPHy9J2rRpk/74449Cx1ZUZXHOFsYVV1whSVq+fHmR6wJARUMCCwBwTvYb2p9//llJSUlO8xYuXCibzabAwEBdd911TvOuvPJKSdJrr72mG264QV9++aWOHj3qmaALsG7dOscNYq9evdyW6927t6Tcmwp3A+x26NDB5fRatWo5frcnmIqrXbt28vf3dznv119/lZR7A9e4cWOXZaxWq3r27OlUviTWrl2rtLQ0SVKfPn1Uo0YNlz9539ZnHyz5bJ07dy5xPNOnT5cxRl27ds03AHxYWJgGDhwo6Z9B3ovqyJEjkqSoqKiShFkk7du3dzk9JibG8Xu7du0KLHPixAmn6T///LMk6eTJk6pVq5bb/Xb77bdLcr/PgoKC1KZNm0KtR95tZt+ORZGTk6NPPvlE/fv3V7169RQUFOQ00PYvv/wiSdq3b5/bNtydo9I/5+nZ56j9PLGfN64UNK84OnXqpKZNm2r37t368ccfJXnf4O0ffPCBY9v7+Piofv36uvfee5WcnKyQkBDNmjVLjRo1KnR79u3co0cPt3+QaNasmWrXru1U/mz2wdxd6dq1q3x9fQusXxrK4py127lzp/7973+rbdu2ioiIkNVqdeyHfv36SSr4HACAysK3vAMAAHi/Ll26KC4uTklJSfr44481YcIExzx7r6yrrrrK0ePKbujQofrll1/06quv6tNPP3X0aoiPj1efPn106623qm3btkWKJTo6WlJuL6qcnJxi9cI6fPiw43f7jZErderUkSRlZWXp+PHjTjcidqGhoS7r2m+YJJ3zjXDn4qr3iJ19XQpaD+mfdcm77sWVtyeNu55VZzt9+rTL6QWtW2Hk5OQ43sZoT7Sebfjw4Zo1a5Y+//xzvfzyy0Xu8WVP1rnqXVFWCnNcnavM2cedfb9lZmYWar+dOXPG5fTo6OhCn3dBQUGO3+3bsbBOnz6tK6+8UkuWLHFM8/f3V1RUlPz8/CTlJp4yMzOd3vJ2NnfbSXK/rQpzXtnPqdJ0yy23aNy4cZo+fbrat2+vuXPnymq1uj22PS0wMNDx1leLxaLg4GDVq1dP3bp108iRI4u8TYpy/fr777/dXr8Kqh8YGKjo6GgdOnSoVK5/7pTFOStJ8+bN0w033KD09HTHtLCwMAUGBspisSgjI0MnTpwo8BwAgMqCHlgAgHPK+2hW3scIjx07pm+++UZS/scH7aZNm6a//vpLTz75pC6//HJFRERo+/bteuONN3TxxRdrzJgxRYrF3qsnPT1dmzdvLsbaVDxWq7W8Q3CSnZ3t+P3MmTMyuWNqFviTkJDgsq2Srtt3333n6HkwcuRIp9459p++fftKkk6dOuV43LUo7ElTd70jKgr7fuvQoUOh9pm9l+LZirLP8vZssm/HwnriiSe0ZMkSBQUF6aWXXtLu3buVlpamY8eO6eDBgzp48KCjd5W7WCuam266SVarVfPmzdNbb72lM2fOqG/fvo5HgMvbkCFDHNv+wIED2r59uxYvXqxJkyaVSULvfHfs2DGNGDFC6enp6tmzpxITE3X69GmdPHlShw4d0sGDB/XFF1+Ud5gA4DEksAAAhWJPUG3btk2rVq2SlDt+SWZmpqpVq6bLL7/cbd34+Hg98sgj+uabb3Ts2DGtXLnS8VjXyy+/rK+++qrQceQdj2bevHnFWBPnXj8FPXZhn+fr6+vRx8eKwr4u53p8xD6/pD2eJKlGjRqO3909ZuYpRX0ssDiPEdrHvirpo6Dlzb7fPLnP8m6zoo4hZu+x+dhjj2nMmDGqV69evsfEDh48WPIgXbCfJ3///bfbMgXNK66aNWuqb9++OnPmjKOnq7c8PlgWSuv6VdC+SE9Pd4ydWBrXP0/65ptvlJycrMjISC1YsEDdu3d36tUold05AADeiAQWAKBQ4uPj1alTJ0n/9MKy/3vDDTc4PSZREB8fH3Xs2FGzZ89WvXr1JMntwLyutGvXzjHWyGuvvVboMbVycnIcv7dp08bxCJR9rBlXfvjhB0lSq1atHI8slQb7skuj18jFF18sKfcGb+vWrS7LZGdnOx7DcjcGS1HkHZNrwYIFJW6vuI4cOeJIfs6ePVspKSluf+xjJa1YsUJ//fVXkZbTvHlzSco3/tvZSnO/lgX7eGMHDx4s07GA8rJvM19f3yKNjSRJe/fulZT7QgVXdu3ape3bt5csQDfs51XexxfPtnjx4jJZtn0w94yMDFWtWlX9+/cvk+V4g7zbOe81Oq8tW7Y4ElTurl8//fST2/Nu2bJlysrKclqenbefs/ZzoEmTJi5fNiL98z0FAOcDElgAgEKzj8Py2WefadOmTY6eWO7GZ8k7ZsfZrFarIwlS1HGsnn/+eVmtVh06dEiDBw/WyZMnCyy/b98+R48vKfcNhva3Pj333HMux2f6/fffNWfOHEm5CbrSFBYWJil3HK+S6t27t+PRLHdvIXz77bcd4x+VxroEBwdr6NChkqRnnnlGe/bsKbB8WfVc+uijj5SZmanw8HBdddVVCgkJcfvTrl07NW3aVFLRe2F169ZNUu54Pbt27XJbrjT3a1no0aOH4uPjJeW+MS0jI6PA8qWx31avXi1Jatu2rYKDg4tU1z7W0u+//+5y/sMPP1yy4AowZMgQSblvdktMTMw3/8yZM3ruuefKZNlXXXWVHnzwQT3wwAOaNm1aqSbPvc31118vKbcH1bvvvuuyzGOPPSYp942W7l66sWfPHn3wwQf5pufk5OjJJ5+UlJuIvvDCC53me/s5az8Htm7d6nIMufXr15fKm2UBoKIggQUAKLQhQ4bI39/fMS6HlHtT4G4g9g4dOujee+9VYmKi0wCz+/fv1z333OPoPWF/i1Jhde3aVS+//LIsFouWLl2qli1b6o033nB6DCUzM1MrVqzQmDFj1LhxYy1dutSpjalTp8rPz0/bt2/XZZdd5ni9ek5Ojr755hv169dPWVlZatiwoe68884ixXcuF1xwgSQpOTm5WGMy5RUUFORIXM2aNUujRo1yDNB9+vRpvfLKK45xxoYMGVLkQfPdefLJJ1WrVi0dPXpUnTp10kcffaSUlBTH/CNHjmjOnDm6+uqrSz0BaGdPRA0YMMDtWxrzuvbaayVJH374oaNHRmE0a9bM8eiRPSHjin2/zp492yvHy/L19dVbb70lX19fLV++XN26ddOPP/7oNHD0zp079dZbb6ldu3Z64403SrxM+/bq3r17kevaxy6bOnWq5s6d69hnSUlJGjp0qD7//HNFRkaWOEZXBg8e7HjT4uDBgzVnzhzHGGKbN2/W5ZdfXqy3KhaGn5+fnn32WT3//PO68cYby2QZ6enpOnr0aIE/RR10vzjat2+vwYMHS5Luuecevfbaa44/KBw8eFC33367Y4ynKVOmKDAw0GU74eHhuuuuu/TOO+844t67d69uuOEGRy+6qVOn5qvn7edsnz595OPjo+PHj+vGG2909ETLyMjQ559/rj59+hT4kgIAqHQMAABFMGjQICPJ8fPUU0+5LRsbG+soZ7FYTEREhAkODnaqP3bs2GLH8uWXX5qaNWs6tRcYGGgiIyONxWJxTPP19TVjxozJV//TTz81/v7+jnJhYWEmMDDQ8blu3brmzz//zFdvyZIljjIFsZdZsmRJvnmXXnqpY35oaKiJjY01sbGx5qWXXnKUGT58uJFkhg8ffs5tMXbsWKdtHRkZaXx9fR3TevToYZKTk/PVmz59upFkYmNjizTPGGP+/PNP07hxY8cyfHx8TFRUVL593KtXL6d6SUlJjnlJSUnnXDdXVq5c6WhjwYIFhaqzYcMGR50vv/yySMu77777jCQzdOhQt2V++uknx3FntVpNzZo1Hfs1L3fHRWG2S2GOvXPtt3nz5pnQ0FBHO35+fiY6OtoEBAQ47bepU6cWqd2znTx50nE+rV+/vlB18tq1a5eJiYlxOo/Dw8Mdn5988knTvXt3I8lMnDgxX/2Czj+7gurv2LHD1K1b19FOQECAY/n+/v5m/vz5hVqGO/a606dPL1I9e8yurgv2feTuGMp7TT7XT95rkb1eYa5FRWWz2RzrZN/PZ1/D//3vf7usa6/3yCOPmC5dujiO58jISKd1GT9+vMv6FeGcHTdunNO6hIeHGz8/PyPJxMXFmZkzZ7ptv6jnLAB4O3pgAQCKJO/jgj4+Pho2bJjbsp9++qkmT56sSy+9VHFxccrIyFBmZqZiY2M1ZMgQ/fjjj3rxxReLHcuAAQO0c+dOvfPOOxo0aJDq168vq9Wq1NRUVa9eXZdeeqmeeOIJ7dy5Uy+99FK++kOGDNGmTZt05513qmHDhkpPT5evr69at26tyZMna+PGjWrWrFmx4yvI7NmzNXbsWDVu3FiZmZnavXu3du/eXexHWV588UUtXrxYgwcPVkxMjE6dOqXQ0FD16NFD77//vr7//vtS/0t9s2bNtGHDBr399tvq06ePqlatquTkZBljFB8fr2uvvVb//e9/S9zLzBV776vw8HD16dOnUHUuvPBCx/4s6mOE9l548+fPd/u6+m7duunrr79Wr169FBERoUOHDjn2qzcZOHCgtm/frokTJ6p9+/YKCQmRzWZTQECAWrVqpZEjR2revHl68MEHS7ScOXPmKC0tTR06dFCrVq2KXD82Nla//vqrbrvtNtWqVUuSFBgYqCuvvFLfffedHnnkkRLFdy4NGjTQ+vXrdf/99ysuLk7GGAUGBuqaa67RihUrKvXYVJ4UHh6uH3/8Ue+9954SEhIUGhqqU6dOqUaNGho8eLCWLFlyzsc1/f399eOPP+rJJ59UkyZNlJ6ervDwcF166aX6+uuvNWXKFJf1KsI5+/TTT+vDDz9U+/btFRQUpMzMTMXHx+s///mPfvvtN8e5AQDnA4sxXjpqIQAAgBfp2bOnlixZog8++MDtuG/4B9sLZS0hIUE//fSTJk6c6HYMQABA5UEPLAAAgEJ44oknJEnPPvus1761zFusXr1aS5YsUYsWLcpsHCcAAHB+IYEFAABQCJ06ddI111yjTZs2OQaWhmv23jDPPvusrFZr+QYDAAAqBd/yDgAAAKCieO6559SiRQunN/fB2alTp9SxY0f17du3yG8YBQAAcIcEFgAAQCHVr1+fsXbOISQkRBMnTizvMAAAQCXDIO4AAAAAAADwaoyBBQAAAAAAAK9GAgsAAAAAAABejQQWAAAAAAAAvBoJLAAAAAAAAHg1ElgAAAAAAADwar7lHQCKrkaNGkpNTVW9evXKOxQAAAAAAABJ0p49exQcHKyDBw+Wetv0wKqAUlNTlZmZWd5hAAAAAAAAOGRmZio1NbVM2qYHVgVk73m1adOmco4EAAAAAAAgV4sWLcqsbXpgAQAAAAAAwKuRwAIAAAAAAIBXI4EFAAAAAAAAr0YCCwAAAAAAAF6NBBYAAAAAAAC8GgksAAAAAAAAeDUSWAAAAAAAAPBqJLAAAAAAAADg1UhgAQAAAAAAwKv5lncAKBybzSabzSZJyszMlNVqLd+AAAAAAAAAPIQeWBXEtGnTFBcXp7i4OG3btk3Hjh0r75AAAAAAAAA8wmKMMeUdBM4tbw+sPn36yGq1avPmzeUbFAAAAAAAwP9r0aKFJGnTpk2l3jaPEFYQERERioiIkCT5+fmVbzAAAAAAAAAexCOEAAAAAAAA8GoksAAAAAAAAODVSGABAAAAAADAq5HAAgAAAAAAgFcjgQUAAAAAAACvRgILAAAAAAAAXo0EFgAAAAAAALwaCSwAAAAAAAB4NRJYAAAAAAAA8Gq+5R0AisfIKDk9tdDlQ/2ryGKxOE1LyTgtY0yh6vtZfRXkG+A0LSM7S2lZ6YWOIdgvSFYf55xpauYZZefkFKq+1ceqYL9Ap2lZOdk6nZlW6BiC/ALk5+N82J/OTFNWTnah6vtYfBTiH+Q0Lcfk6FTGmULHEOjrL3+rn9O0tKwMZWRnFrqNsIDgfNOKcjz4W/0U6OvvNC0jO1NpWRmFbiPEP0g+Fuf9eSrjjHJM4fanr49VVc7an5k5WTqTWfhjqopfoHx9rE7TUjPTlF3I/Wn18VGwn/P+zM7JUWpmUfZngPytzsfUmax0ZWZnFaq+xWJRqH8Vp2nGGKVknC50DAFWPwWctT/TszKUXoRjimtELq4RubhG5OIa8Q+uEbm4RuTiGpGLa8Q/uEbk4hqRi2tErvP1GpFjcvLtu9JCAquCsNlsstlskqTMzEwlZ55Wp5mjCl1/5Y1v5bsQ9f58bKEP3AHxXfRktzudpn29c4XGL3un0DHMHjBVzaJjnabd9PVU/XV8T6Hqt6vRVDP6Peo0bd2hrbpl0ZOFjuGVS+/TpbEXO00b99ObWrxnXaHq1wqpqu+ve8lp2oFTx9Tni/sLHcO4Djfq5hZ9naa99Ovn+vjP7wrdxqZbP8o3rSjHw7Dml+mRjsOcpn265Uc9s3pmodv437UvqnZoNadpV3/5H+0/dbRQ9XvWa6NXe411mrZ073rd++PLhY5h+uX/UfuazZym3f39C1pzcEuh6jeJqqe5A59wmrb1xF5dM398oWOY2vV2Xd2om9O0KStmaP725YWqH+pfRauGve00LSWjaOf3v1pfrbvbDHKa9u6GhXpj/bxCt8E1IhfXiFxcI3JxjfgH14hcXCNycY3IxTXiH1wjcnGNyMU1Itf5eo1IOnlADSNqF7r9ouARwgpi2rRpiouLU1xcnLZt26YzZwqftQUAAAAAAKjISGBVEGPGjFFSUpKSkpLUqFEjBQUFnbsSAAAAAABAJWAxhX0wGV6jRYsWMjJatW5NoevwXHounkvPxXPpuc7X59Jd4RqRi2tELq4RubhG/INrRC6uEbm4RuTiGvEPrhG5uEbk4hqR63y9RnS46GL5WHy0adOmQi+jsEhgVUAtWrSQpDI5IAAAAAAAAIqjLPMVPEIIAAAAAAAAr0YCCwAAAAAAAF7tvElgrV27Vk8//bQGDRqkOnXqyGKx5HtOO69JkyY5yrj6efjhh93W/fnnn9WvXz9FRUUpJCRE7du314cfflgWqwUAAAAAAFDp+Z67SOUwZcoUzZ8/v8j1OnfurPj4+HzT27Zt67L8nDlzNGTIEOXk5Khbt26qWrWqfvzxRw0fPlwbNmzQ888/X+QYAAAAAAAAzmfnTQKrU6dOatmypdq1a6d27dqpfv36Sk8/9xsIRo4cqREjRhRqGcePH9ett96q7OxszZkzR4MGDZIkHTp0SF26dNELL7ygK6+8UgkJCSVYEwAAAAAAgPPLeZPAGjduXJkv491331VycrIGDBjgSF5JUkxMjJ599lkNGjRIL7zwAgksAAAAAACAIjhvxsDyhK+//lqSdM011+Sbd8UVVygwMFA//PCD0tLSPB0aAAAAAABAhXXe9MAqrsWLF2v9+vVKS0tTnTp1dPnll7sd/+r333+XJLVp0ybfPH9/f11wwQX69ddftXXrVrVs2bJM4wYAAAAAAKgsSGCdw0cffeT0ecKECRo8eLBmzJihkJAQx/Tk5GSdPHlSklSnTh2XbdWpU0e//vqrdu/eTQILAAAAAACgkEhguREfH6/nn39el19+uWJjY3XixAktXbpUDz30kObMmaPs7GzNmzfPUf7UqVOO36tUqeKyzeDgYElSSkpKoWJo0aKFy+k7duxQ/fr1dfTo0cKuDgAAAAAAQJnKzs6W1Wotk7ZJYLkxbNgwp8/BwcEaOnSoevTooQsvvFBffvmlVq1apY4dO5ZThAAAAAAAAOcHElhFVLNmTd1yyy16/vnn9e233zoSWHkfJzx9+rTCwsLy1U1NTZUkhYaGFmpZmzZtcjnd3jOratWqRYodAAAAAACgrJRV7yuJtxAWS6NGjSRJBw4ccEwLCwtTeHi4JGnfvn0u69mnx8bGlnGEAAAAAAAAlQcJrGI4ceKEpH/GtLJr1aqVJGndunX56mRmZmrjxo0KDAxU48aNyz5IAAAAAACASoIEVhEZYxyDt7dp08Zp3hVXXCFJmj17dr56CxcuVFpamnr16qXAwMCyDxQAAAAAAKCSIIHlwpEjR/T666/ne1vgqVOndNddd2n16tWqUaOGBg0a5DR/5MiRCgsL0/z58zV37lzH9MOHD+uhhx6SJD3wwANlvwIAAAAAAACVyHkziPvXX3+tKVOmOD5nZGRIktNbBCdMmKArrrhCqampGj16tB5++GG1a9dONWvW1JEjR7Ru3TodO3ZMERERmj17tqpUqeK0jKioKL3//vu67rrrdM011yghIUHR0dH64YcfZLPZdP/99yshIcEj6wsAAAAAAFBZnDcJrCNHjmj16tX5puedduTIEUlSdHS0xo0bp1WrVmnr1q1asWKFrFar4uLiNGLECI0dO1a1a9d2uZzBgwdr6dKlmjp1qlatWqWMjAw1b95co0eP1vDhw8tm5QAAAAAAACoxizHGlHcQKJoWLVpIkjZt2lTOkQAAAAAAAOQqy3wFY2ABAAAAAADAq5HAAgAAAAAAgFcjgQUAAAAAAACvRgILAAAAAAAAXu28eQthRWez2WSz2SRJmZmZslqt5RsQAAAAAACAh9ADq4KYNm2a4uLiFBcXp23btunYsWPlHRIAAAAAAIBHWIwxpryDwLnl7YHVp08fWa1Wbd68uXyDAgAAAAAA+H8tWrSQJG3atKnU2+YRwgoiIiJCERERkiQ/P7/yDQYAAAAAAMCDeIQQAAAAAAAAXo0EFgAAAAAAALwaCSwAAAAAAAB4NRJYAAAAAAAA8GoksAAAAAAAAODVSGABAAAAAADAq5HAAgAAAAAAgFcjgQUAAAAAAACvRgILAAAAAAAAXo0EFgAAAAAAALyab3kHgMKx2Wyy2WySpMzMTFmt1vINCAAAAAAAwEPogVVBTJs2TXFxcYqLi9O2bdt07Nix8g4JAAAAAADAIyzGGFPeQeDc8vbA6tOnj6xWqzZv3ly+QQEAAAAAAPy/Fi1aSJI2bdpU6m3zCGEFERERoYiICEmSn59f+QYDAAAAAADgQTxCCAAAAAAAAK9GAgsAAAAAAABejQQWAAAAAAAAvBoJLAAAAAAAAHg1ElgAAAAAAADwaiSwAAAAAAAA4NVIYAEAAAAAAMCrkcACAAAAAACAVyOBBQAAAAAAAK/mW94BoHBsNptsNpskKTMzU1artXwDAgAAAAAA8BB6YFUQ06ZNU1xcnOLi4rRt2zYdO3asvEMCAAAAAADwCIsxxpR3EDi3vD2w+vTpI6vVqs2bN5dvUAAAAAAAAP+vRYsWkqRNmzaVets8QlhBREREKCIiQpLk5+dXvsEAAAAAAAB4EI8QAgAAAAAAwKuRwAIAAAAAAIBXI4EFAAAAAAAAr0YCCwAAAAAAAF6NBBYAAAAAAAC8GgksAAAAAAAAeDUSWAAAAAAAAPBqJLAAAAAAAADg1UhgAQAAAAAAwKv5enqBu3fv1vr163XkyBHZbDZFRESoWrVqat26tWJjYz0dDgAAAAAAALycRxJYv//+u/773//q66+/1t69e92Wq1u3rq688kqNHDlSrVu39kRoFYbNZpPNZpMkZWZmymq1lm9AAAAAAAAAHmIxxpiyajwxMVGPPPKIfvnlFxlj5Ofnp5YtW6pp06aKiopSWFiYTp48qRMnTmjz5s36448/lJmZKYvFog4dOuipp55S9+7dyyq8CmXSpEmaPHmy43O1atV0+PDhcowIAAAAAADgHy1atJAkbdq0qdTbLrME1pVXXqlFixYpPDxcgwcP1tChQ3XJJZcoICDAbZ309HT9/PPPmjlzpubNm6eTJ0+qX79+WrBgQVmEWKHk7YHVp08fWa1Wbd68uXyDAgAAAAAA+H8VMoFVq1YtPfTQQxo1apQCAwOLXD8tLU1vvvmmnnvuOe3fv78MIqy4yvKAAAAAAAAAKI4KmcBKS0srVuKqrNqpTEhgAQAAAAAAb1OW+QqfUm/x/52ddEpOTlZKSkqJ2wEAAAAAAMD5pcwSWGeLiIhQnz59PLU4AAAAAAAAVBIeS2CFh4erQYMGnlpcPmvXrtXTTz+tQYMGqU6dOrJYLLJYLC7L5uTkaNmyZXrooYfUtm1bhYaGKiAgQA0bNtSoUaOUlJTksl5iYqKjXVc/HTt2LMtVBAAAAAAAqJR8PbWgiy66SDt27PDU4vKZMmWK5s+fX6iyO3fuVLdu3SRJNWrUUM+ePWW1WvXLL7/o7bff1ieffKJvvvlGXbp0cVm/YcOGLuc1bNiw+CsAAAAAAABwnvJYAmvcuHHq16+fZs+erWuuucZTi3Xo1KmTWrZsqXbt2qldu3aqX7++0tPTXZa1WCzq3bu3Hn74YfXo0cPRUys9PV2jRo3SjBkzdOONN2r79u3y8/PLV79Lly6aMWNGWa4OAAAAAADAecNjCaygoCCNHDlSQ4YM0ZVXXqmrrrpK9erVcztIu70HVGkZN25cocs2bNhQ//vf//JNDwgI0BtvvKF58+Zpz549WrFihbp3716aYQIAAAAAAOAsHktgJSQkyGKxyBijBQsWaOHChQWWz87O9lBkRRMUFKTGjRtrzZo12r9/f3mHAwAAAAAAUOl5LIF18803ux00vSLJycnR7t27JeWOj+XKtm3b9Mgjj+jYsWOqWrWqunTpor59+8rHx2Nj5gMAAAAAAFQaHktgVZYxoWbNmqXDhw+rWrVquuSSS1yWWbFihVasWOE07cILL9ScOXPUqFEjT4QJAAAAAABQaXgsgVUZ7N27V2PGjJEkPf744woICHCaHx4ergcffFCDBw92JKrWr1+vRx99VKtWrVKfPn20fv16hYeHF2p5LVq0cDl9x44dql+/vo4ePVr8lQEAAAAAAChF2dnZslqtZdK2x55pu+WWW7Rq1SpPLa7UpaamatCgQTp69KgGDhyoUaNG5Stz0UUX6dlnn1WHDh0UFRWlqKgo9ezZU8uXL1fXrl21a9cuvfHGG+UQPQAAAAAAQMVlMcYYTyzIx8dHFotFzZs31+23366bbrpJkZGRnli0S4GBgUpPT1dhVj8zM1MDBgzQokWL1KVLF/3vf/9TUFBQkZb39ddf68orr1T37t2VmJhYzKhz2Xtmbdq0qUTtAAAAAAAAlJayzFd4rAfWxx9/rG7dumnTpk0aO3asateurZtuuklLly71VAjFkpOTo+HDh2vRokVq3bq1FixYUOTklSTHI4UHDhwo7RABAAAAAAAqNY8lsIYOHaolS5Zo27ZtevDBBxUeHq6ZM2eqR48eatasmV544QWvHNPpnnvu0axZs9S4cWN99913ioiIKFY7J06ckCQFBweXYnQAAAAAAACVn8cSWHYNGzbU008/rb1792r27Nm67LLLHEmtOnXq6Prrr9ePP/7o6bBcGj9+vN544w3Vq1dP33//vapXr17stubMmSNJatOmTWmFBwAAAAAAcF7weALLztfXV4MGDdI333yjpKQk3X333crIyNAXX3yhPn36KD4+Xi+99JJOnz5dLvG99NJLeuKJJ1SjRg398MMPqlev3jnrTJs2TXv37nWaZozR22+/rZdeekkWi0V33XVXWYUMAAAAAABQKXlsEHd3Fi9erHfeeUdffvml0tPTVaVKFbVp00YrV65UTk6O6tatq4ULF+qCCy4o0XK+/vprTZkyxfH5l19+kTFGHTp0cEybMGGCrrjiCq1fv15t2rSRMUadOnVS48aNXbY5cuRIdenSxfG5fv362rdvn9q0aaO4uDilpaXpjz/+UFJSknx8fPTyyy9r9OjRJVoPiUHcAQAAAACA9ynLfIVvqbdYCIcOHdL06dP13nvvaefOnTLGqEWLFrrzzjt18803KywsTPv27dNTTz2lN998U/fee68WL15comUeOXJEq1evzjc977QjR45Ikmw2m+PthCtXrtTKlStdtpmQkOCUwHrggQf0v//9T5s2bdKff/6pzMxM1axZU8OGDdO9996rdu3alWgdAAAAAAAAzkce64FljNG3336rd955R19//bUyMzMVEBCgwYMHa9SoUU6JoLx69eqlVatW6dSpU54Is0KgBxYAAAAAAPA2laIHlv3xOmOM4uPjdccdd+iWW25RdHT0OestWbLEQ1ECAAAAAADA23gsgbV//35dffXVGjVqlHr16lXoeg899JBuuummMowMAAAAAAAA3qzMElhpaWkKDAx0fN67d69q1KhR5HYaN27sdhB1AAAAAAAAVH4+ZdVw1apVNXDgQL333ns6dOhQsZJXAAAAAAAAQJn1wOrUqZMWLVqkr776Sj4+Pmrbtq0GDBigK6+8Ui1btiyrxVZaNptNNptNkpSZmSmr1Vq+AQEAAAAAAHhImb6FMCUlRYsWLdKCBQu0aNEiHT9+XBaLRfXq1dNVV12lq666SgkJCfLz8yurECqNSZMmafLkyY7P1apV0+HDh8sxIgAAAAAAgH+U5VsIyzSBlVdOTo5+/vlnzZ8/XwsXLtTWrVtlsVgUEhKivn376qqrrlK/fv0UFRXliXAqnLw9sPr06SOr1arNmzeXb1AAAAAAAAD/r1IksM62detWffXVV/rqq6+0cuVKZWdny2q1qlOnTo5HDZs0aVIeoXm9sjwgAAAAAAAAiqNSJrDyOnHihBYuXKgFCxbof//7n5KTk2WxWPT000/rwQcfLO/wvA4JLAAAAAAA4G3KMl9RZoO4F0VkZKRuuukm3XTTTcrMzFRiYqIWLFigyMjI8g4NAAAAAAAA5cwrElh5+fn5qXfv3urdu3d5hwIAAAAAAAAv4FNWDefk5Oj06dPKysoqUr2tW7dq6dKlZRQVAAAAAAAAKpoyS2A9/PDDCg0NVWJiYpHqPfXUU+rRo0fZBAUAAAAAAIAKp8wSWN9//70aNmyoXr16uZz/+OOP66uvviqrxQMAAAAAAKCSKLME1o4dO9SqVSu38ydNmqQvv/yyrBYPAAAAAACASqLMEljGGJ04caKsmgcAAAAAAMB5oswSWE2aNNHKlSu1cePGsloEAAAAAAAAzgO+ZdXwnXfeqTvvvFMdO3bUZZddpsaNGyskJEQWi8VRZsOGDXryySed6m3YsKGsQgIAAAAAAEAFVGYJrNtvv1379u3TM888o3nz5jmm501g/fbbb/rtt9+c6hljnMogl81mk81mkyRlZmbKarWWb0AAAAAAAAAeYjHGmLJcwIkTJ5SYmKikpCSlpqYqJydHxhg9/vjjat26tQYMGOBU/ssvv9SGDRuUnZ1dlmFVOJMmTdLkyZMdn6tVq6bDhw+XY0QAAAAAAAD/aNGihSRp06ZNpd52mSew3PHx8dGIESP0/vvvO02/5ZZb9OGHH5LAOkveHlh9+vSR1WrV5s2byzcoAAAAAACA/1eWCawye4TwXCZOnKiLLroo3/To6GjVq1evHCLybhEREYqIiJAk+fn5lW8wAAAAAAAAHlRuPbBQfGWZ0QQAAAAAACiOssxX+JR6iwAAAAAAAEApIoEFAAAAAAAAr1ZmCayOHTvqu+++K1Eb33zzjTp06FBKEQEAAAAAAKAiKrME1okTJ9SvXz9ddNFFmjZtmg4cOFCoevv379cLL7yg1q1b68orr1RycnJZhQgAAAAAAIAKoMwGcc/OztZbb72lKVOm6PDhw/Lx8VF8fLzatWunJk2aKDIyUqGhoUpJSdHx48f1119/ac2aNdq+fbuMMYqJidFjjz2mO+64Q1artSxCrLAYxB0AAAAAAHibssxXlPlbCDMyMvTFF1/o3Xff1fLly5WdnZ27YIvFUcYegtVqVdeuXXX77bdr8ODB8vf3L8vQKiwSWAAAAAAAwNtU6ARWXikpKVqxYoU2bNigw4cP6+TJkwoPD1f16tXVqlUrXXLJJQoJCfFUOBUWCSwAAAAAAOBtyjJf4VvqLRYgNDRUl112mS677DJPLhYAAAAAAAAVmEcTWCg+m80mm80mScrMzGRcMAAAAAAAcN4os7cQonRNmzZNcXFxiouL07Zt23Ts2LHyDgkAAAAAAMAjPDoGFoovbw+sPn36yGq1avPmzeUbFAAAAAAAwP+rNGNgofgiIiIUEREhSfLz8yvfYAAAAAAAADyIRwgBAAAAAADg1UhgAQAAAAAAwKuRwAIAAAAAAIBXI4EFAAAAAAAAr1Yug7jv2bNHBw4cUHp6utsy3bp182BEAAAAAAAA8FYeTWC9//77mjJlivbs2XPOstnZ2R6ICAAAAAAAAN7OYwms6dOna+TIkZKkCy64QI0bN1ZoaKinFg8AAAAAAIAKymMJrBdffFG+vr6aPXu2+vfv76nFAgAAAAAAoILz2CDu27ZtU7du3UheAQAAAAAAoEg8lsCKiopS1apVPbU4AAAAAAAAVBIee4RwwIABWrhwoTIzM+Xn5+epxVYaNptNNptNkpSZmSmr1Vq+AQEAAAAAAHiIx3pgPfnkkwoODtYtt9yiEydOeGqxlca0adMUFxenuLg4bdu2TceOHSvvkAAAAAAAADzCYowxnljQrbfeKpvNpvnz5yssLExt27ZVnTp15OOTP4dmsVj03nvveSKsCiNvD6w+ffrIarVq8+bN5RsUAAAAAADA/2vRooUkadOmTaXetscSWK4SVe5YLBZlZ2eXYTQVW1keEAAAAAAAAMVRlvkKj42BtWTJEk8tCgAAAAAAAJWIxxJY3bt399SiAAAAAAAAUIl4bBB3AAAAAAAAoDg8nsDKyMjQrFmz9K9//UsDBgzQgAED9K9//UuzZs1SRkZGmS137dq1evrppzVo0CDVqVNHFotFFovlnPVmzJih9u3bKyQkRFFRUerXr59WrFhRYJ2ff/5Z/fr1U1RUlEJCQtS+fXt9+OGHpbUqAAAAAAAA5xWPDeIu5SZ2hg4dqn379unsxVosFtWpU0ezZs3SJZdcUurLHjhwoObPn59vekGrP2bMGL388ssKCgpSnz59lJaWph9//FHGGM2ePVsDBw7MV2fOnDkaMmSIcnJy1K1bN1WtWlU//vijbDabHnjgAT3//PMlXhcGcQcAAAAAAN6mUryFcOvWrbr44ot16tQptW3bVsOGDVP9+vVlsVi0a9cuffTRR1q7dq3CwsK0Zs0aNWrUqFSX/8wzzyg1NVXt2rVTu3btVL9+faWnp7tNYP3www/q3bu3oqOjtXLlSkc8K1euVEJCgqpUqaKkpCRFREQ46hw/flxxcXFKTk7WnDlzNGjQIEnSoUOH1KVLF23fvl1LlixRQkJCidaFBBYAAAAAAPA2ZZmv8NgjhE888YROnTqll156SWvWrNF9992nAQMGqH///rr33nu1Zs0aTZs2TcnJyXriiSdKffnjxo3T448/rquuuko1atQ4Z/kXX3xRkjR+/HinZFqnTp00atQo2Ww2vffee0513n33XSUnJ2vAgAGO5JUkxcTE6Nlnn5UkvfDCC6WxOgAAAAAAAOcNj/XAqlOnjmJiYrR27doCy7Vt21aHDh3Svn37yjSewMBAtz2wzpw5o8jISKWnp2vv3r2qU6eO0/xly5apW7du6t69uxITEx3Tu3fvrqVLl+qjjz7SsGHDnOpkZGQoPDxcknTixAkFBgYWO3Z6YAEAAAAAAG9TKXpgHTlyRE2bNj1nuaZNm+ro0aMeiMi9v/76S+np6apWrVq+5JUktWnTRpK0YcMGp+m///670/y8/P39dcEFFygtLU1bt24tg6gBAAAAAAAqJ48lsKKjo/XXX3+ds9zWrVsVFRXlgYjc27NnjyS5TF5JUnBwsCIiInTixAmlpKRIkpKTk3Xy5MkC69mn7969u7RDBgAAAAAAqLR8PbWgHj166NNPP9Vbb72lUaNGuSzzzjvvaO3atRo6dKinwnLp1KlTkqQqVaq4LRMcHCybzaaUlBSFhoY66hRULzg4WJIcSa9zsXe9O9uOHTtUv379cu+pBgAAAAAAYJednS2r1VombXssgTV+/Hh9+eWXuvvuuzVz5kwNHTpU9evXl5TbI2nWrFlavny5qlSpokcffdRTYQEAAAAAAMDLeSyB1axZM3311Ve68cYb9fPPP2vFihVO840xiomJ0cyZM9WsWTNPheVSSEiIJOn06dNuy6SmpkqSQkNDnerY64WFhZ2zzrm4G/TM3jOratWqhWoHAAAAAACgrJVV7yvJgwksSbr00ku1c+dOff7551q2bJn2798vSapVq5a6du2q6667rsDH9jylXr16kuT2TYipqamy2WyKjIx0JKPCwsIUHh6ukydPat++fWrevHm+evb2YmNjyyhyAAAAAACAysejCSwpd3yoESNGaMSIEZ5edKE1adJEAQEBOnLkiP7++2/Vrl3baf66deskSS1btnSa3qpVKy1dulTr1q3Ll8DKzMzUxo0bFRgYqMaNG5ftCgAAAAAAAFQiHnsLYUUSFBSknj17SpK++OKLfPNnz54tSbrqqqucpl9xxRVO8/NauHCh0tLS1KtXLwUGBpZ2yAAAAAAAAJWWxRhjyqLhPXv2SJJq164tq9Xq+FxY9sf4ykpgYKDS09PlbvV/+OEH9e7dW9HR0Vq5cqUaNWokSVq5cqV69OihoKAgJSUlKSIiwlHn+PHjiouLU3JysubMmaNBgwZJkg4fPqzOnTtr+/btWrJkiRISEkoUu30MLHdjZAEAAAAAAHhaWeYryuwRwvr168vHx0d//vmnGjdurPr168tisRSqrsViUVZWVqnG8/XXX2vKlCmOzxkZGZKkjh07OqZNmDDB0YuqV69euu+++/Tyyy+rdevW6t27tzIyMvT999/LGKPp06c7Ja8kKSoqSu+//76uu+46XXPNNUpISFB0dLR++OEH2Ww23X///SVOXgEAAAAAAJxvyiyB1a1bN1ksFseg7PbP5eXIkSNavXp1vul5px05csRp3rRp09S6dWu99tpr+v777+Xv769evXppwoQJuuSSS1wuZ/DgwVq6dKmmTp2qVatWKSMjQ82bN9fo0aM1fPjw0l0pAAAAAACA80CZPUKIssMjhAAAAAAAwNuUZb6CQdwBAAAAAADg1TyWwOrZs6eeffbZc5Z7/vnnHW8ABAAAAAAAAMpsDKyzJSYmqn79+ucs99dff+mnn34q+4AAAAAAAABQIXjdI4RpaWny9fVYXg0AAAAAAABezqsyRcnJyVqxYoVq1qxZ3qF4HZvNJpvNJknKzMyU1Wot34AAAAAAAAA8pEwTWA0aNHD6PHv2bCUmJrosm5WVpUOHDikrK0ujR48uy7AqpGnTpmny5MmOz9WqVSvHaAAAAAAAADzHYowxZdW4j88/TyhaLBYVtCg/Pz/VqlVL/fv311NPPaUqVaqUVVgVUt4eWH369JHVatXmzZvLNygAAAAAAID/16JFC0nSpk2bSr3tMu2BlZOT4/jdx8dHI0aM0Pvvv1+Wi6y0IiIiFBERISk32QcAAAAAAHC+8NgYWNOnT1d8fLynFgcAAAAAAIBKwmMJrOHDh3tqUQAAAAAAAKhEyuUthCkpKdqxY4dSUlLcjovVrVs3D0cFAAAAAAAAb+TRBNbGjRs1ZswYJSYmFjiguyRlZ2d7KCoAAAAAAAB4M48lsLZt26YuXbooOTlZnTt31oEDB5SUlKTrr79eO3fu1Lp165SVlaX+/fs7BisHAAAAAAAAPJbAmjp1qlJSUjR9+nQNHz5ct9xyi5KSkjRz5kxJ0vbt23Xbbbfpzz//1KpVqzwVFjwpI0OaO1f65BNp/37p1CkpJESqVUsaOlQaNEjy9y/vKAEAAAAAgJfxWAJr8eLFatasmdvB3OPj4zV//nw1aNBAEyZM0Guvveap0FDWDh+WXnlFeued3N/PtnattGCBFBMjjRwp3XuvVL265+MEAAAAAABeycdTCzp8+LCaN2/u+Ozn5ydJSktLc0yLiIhQQkKCFi5c6KmwUNb++ENq21Z64gnXyau8Dh3KLde2bW49AAAAAAAAeTCBFRUVpfT0dKfPkrR79+58ZQ+fK9GBiuGPP6SuXaV9+4pWb9++3HoksQAAAAAAgDyYwIqLi3NKVrVu3VrGGH322WeOaUePHlViYqLq1avnqbBQVg4flvr1k06eLF79kydz65PMBAAAAADgvOexBFafPn20ceNGRxLrqquuUtWqVfX444/r+uuv1wMPPKB27drp5MmTuu666zwVVoVhs9m0a9cu7dq1S5mZmcrJySnvkAr2yitF73l1tn37pFdfLZ14AAAAAABAhWUxxhhPLGjHjh169913dfXVV6t9+/aScgd2v+6663T8+HFHud69e+urr75SQECAJ8KqMCZNmqTJkyc7PlerVs17H7XMyJDq1i2d3lMxMdKePbydEAAAAAAAL9eiRQtJ0qZNm0q9bY8lsNxJTU3VsmXLdOLECTVu3Fht27Ytz3C8ls1mk81mk5Tbm81qtWrz5s3lG5Q7n34q3XBD6bY3ZEjptQcAAAAAAEpdWSawfEu9xSIKDg5W3759yzsMrxcREaGIiAhJ/7zB0Wt98kmpNrd72ttaXetihVXxU2iQ/1n/+snP11qqywMAAAAAAN6l3BNYqIT27y/V5tL37NMHP/7ldn6gn1WhVfwUFuTv9G/+ZNc//wYH+spisZRqnAAAAAAAoGyUWQLr8ccfL3Zdi8WiCRMmlGI08KhTp0q1uaD0MwXOT8vMVtrJbB05mVboNn0sFoUG+RUy8fXP7/T2AgAAAADA88osgTVp0iRZLBadPcRW3l4v9nlnTyOBVcGFhJRqc2cCgkq1PUnKMUYnT2fo5OkMSamFrkdvLwAAAAAAPK/MEljTp0/PN23lypX673//qzp16uiaa65R/fr1JUm7d+/WnDlztGfPHt1xxx3q1KlTWYUFT6hVS1q7ttSa86lVUxfHV1PymQylnM5U8pkMpaZllVr7RVF2vb3yJ7/o7QUAAAAAQC6PvYXwl19+Uffu3TV27Fg9/vjj8vV1zp1lZ2frscce0wsvvKCffvpJHTp08ERYFVJZjupfKjzwFsLsHKNTZzKVciZDyaed/7UnufL+a5+fmZ1TenGVMXp7AQAAAAAqkrLMV3gsgdW3b1/t27dPGzduLLDcBRdcoNq1a+u7777zRFgVktcnsDIypLp1pcOHS95WTIy0Z4/k71/ipowxSs/MzpfwKijxVZ69vYrjXL29QoP8XCa/6O0FAAAAACipssxXeOwthKtXr1a/fv3OWa5Vq1b65ptvPBARyoy/v3T77dITT5S8rdtvL5XklZQ71lqgv68C/X1VPaLw42plZ+foVFqmUs5ken1vL8b2AgAAAABURh5LYGVnZ2vnzp3nLLdz505lZ2d7ICKUqXvvlT74QNq3r/ht1Kkj3XNP6cVUTFarj8KDAxQeHFDoOhWtt1dpju0V4qaXF729/rHzYLK+XbtHOw4kKy0jW4H+VjWsGabL29ZTXI2w8g4PAAAAALyOxxJY7du315IlS/Thhx/q5ptvdlnmww8/1OrVq9WzZ09PhYWyUr269M03Uteu0smTRa8fHi4tWpTbTgVEby/3zufeXn/ts+nd7zbrz70n8s3bss+mr9fsUfO6kbq9bzM1rh3h+QABAAAAwEt5bAysn3/+WT169FB2dra6d++uIUOGKDY2VlLuWwg///xzJSYmymq1asmSJercubMnwqqQvH4MrLz++EPq169oPbHq1MlNXl1wQdnFVYlUtN5exXF2b69z9fLyxt5ev/x1SE998Zsyss6dbPT39dEj17VR+8YVM4ELAAAA4PxUKQZxl6SFCxfq1ltv1dGjR/P1pjDGKDo6Wu+995769+/vqZAqDJvNJpvNJknq06ePrFarNm/eXL5BFdbhw9Krr0rvvCMdOuS+XExM7phX99xTYXteVST23l6ORFeeXl/e1turuLylt9df+2x6eMaqQiWv7Px9ffTMLR3piQUAAACgwqg0CSxJOnXqlGbPnq1ly5Zp//79kqSaNWuqa9euuvbaaxUSEuLJcCqMSZMmafLkyY7P1apV0+HSeMufJ2VkSPPmSTNnSgcOSCkpUmioVLOmdOON0tVXl9qA7Sgb51VvryA/hVZx/+bGovT2evC9lS4fGzyX5nUj9dxtnUqyOgAAAADgMZUqgYXiqdA9sHDeO7u3V95eX5W9t1dWttF36/YWu93XRnVhYHcAAAAAFUJZJrA8Nog7SiYiIkIRERGSJD8/v/INBigi3uRYfIvW7tG/rmA8OAAAAADnt3JJYKWkpGjHjh1KSUmRuw5g3bp183BUALxJSd/kWFl6e+08mFLeIQAAAABAufNoAmvjxo0aM2aMEhMT3Sau7LKzsz0UFYDKpLL19jqTXnHGDwMAAACAsuKxBNa2bdvUpUsXJScnq3Pnzjpw4ICSkpJ0/fXXa+fOnVq3bp2ysrLUv39/x6NyAOAJpd3bK2+vr5//PKiUM5nFji0ogCe9AQAAAMBjd0ZTp05VSkqKpk+fruHDh+uWW25RUlKSZs6cKUnavn27brvtNv35559atWqVp8ICgGIrTG8vq49FX6/ZU+xlHLad1p97Tqh5vchitwEAAAAAFZ2Ppxa0ePFiNWvWTMOHD3c5Pz4+XvPnz9eRI0c0YcIET4UFAGWqb9t6Jap/LCVdD76/UhM++kV/7bOVTlAAAAAAUMF4LIF1+PBhNW/e3PHZ/ia9tLR/3tgVERGhhIQELVy40FNhAUCZalAjTM3rlrz31LodR3X/uys0+ZNftePAyVKIDAAAAAAqDo8lsKKiopSenu70WZJ2796dr+zhw4c9FRYAlLmRlzWTv2/pXG5/2XpY9779s6Z+ulZJB5NLpU0AAAAA8HYeS2DFxcU5Jatat24tY4w+++wzx7SjR48qMTFR9eqV7JEbAPAmTepE6JHr2hQ6ieXv66NHr2ujO/o2U0Swv8syK7cc0ui3luvpL37TnsMppRkuAAAAAHgdjw3i3qdPH02dOlW7d+9WbGysrrrqKlWtWlWPP/64/vzzT9WuXVtz587VyZMnNXr0aE+FBQAe0b5xdT1zS0e98+1m/bn3hNtyzetG6va+zdS4doQk6bI29fT1mt2a/fNOJZ/OyFd+2aYDWr7pgLpfWEtDu8erdtWQsloFAAAAACg3FmOM8cSCduzYoXfffVdXX3212rdvLyl3YPfrrrtOx48fd5Tr3bu3vvrqKwUEuH+r1/nIZrPJZrNJyk0GWq1Wbd68uXyDAlAsSQeTtWjtHu08mKIz6VkKCvBVgxqhurxtPcXVCHNZ50x6lhb8sltzV+xUyplMl2V8LFLPVrV1fbdGqhlVpSxXAQAAAADyadGihSRp06ZNpd62xxJY7qSmpmrZsmU6ceKEGjdurLZt25ZnOF5r0qRJmjx5suNztWrVGCsMOA+dTsvU/NW7NG9FklLTs1yWsfpY1Kt1HV3fLV7VI4I8HCEAAACA81WlSGB99dVX8vPz0+WXX+6JxVU69MACkFfKmUx9uTJJ81ft0pkM14ksXx+L+rSpqyFdG6pqOIksAAAAAGWrUiSwrFar+vTpo0WLFnlicZVaWR4QACqW5NMZmrtip75avVvpmdkuy/hZfXT5xfV0bZcGigoN9HCEAAAAAM4XZZmv8NhbCKtVq6bIyEhPLQ4AzgthVfw1oldTvX9fgq7uFOfyTYeZ2Tn6avUujXw5Ue9+t1m2U+nlECkAAAAAFJ/HElgJCQn65ZdfVM5DbgFApRQREqCRlzXTe/clqH+H+vKz5r+8p2flaN7KJN32cqJm/LDF5VsNAQAAAMAbeSyBNWXKFB09elRjx45VWlqapxYLAOeVqNBA3Xl5c717b3dd0a6efH0s+cqkZWbri+U7deu0RH20eKvbtxoCAAAAgLfw2BhYjz/+uLZs2aLPPvtM1apVU69evVSvXj0FBuYfj8VisWjChAmeCKtAiYmJ6tGjxznLTZ48WY899pik/G8LPNu4ceP09NNPlyguxsACUFiHbWf06dLt+mH9PmXnuL7cBwf4amCnOA3sWF9VAv08HCEAAACAyqIs8xW+pd6iG5MmTZLFYpExRocPH9Ynn3zitqy3JLBq1Kih4cOHu5yXnZ2tjz/+WJLUtWvXfPM7d+6s+Pj4fNPbtm1bukECQAGqRwTp3v4X6touDfXp0m1a/PvfOjuPlZqepZmJ2/TV6l0adEmcrmpfX0EBHvt6AAAAAIBz8tgdyvTp0z21qFLTtGlTzZgxw+W8RYsW6eOPP1bdunWVkJCQb/7IkSM1YsSIMo0PAAqrZlQVjR3YStd1aahPftqun/7Yr7P7Y6WcydQHP27VvJW7dE3nBrqiXawC/a3lEi8AAAAA5OWxBJa7nkwVlb331Y033iiLJf8YMwDgjWpXDdGDg1trSNfcRNayTQfylUk+naH3v9+iuSt26rquDXV523ry9yORBQAAAKD8eGwQ98okNTVV8+fPlyTddNNN5RwNABRdveqhevjai/T6XV3UqWmMyzK21Az999vNGvlKohb+sluZWdkejhIAAAAAcjHISTHMnTtXqampuuiii9S8eXOXZRYvXqz169crLS1NderU0eWXX874VwC8Tv2YMI2/vq227z+pmYnb9MvWw/nKHEtJ15vfbNLsn3fo+m7x6tW6jnyt/P0DAAAAgOd4LIHVoEGDQpXz9/dXdHS0LrroIt14443q1KlTGUdWdPbHBwvqffXRRx85fZ4wYYIGDx6sGTNmKCQkpEzjA4Ciiq8VrolDL9Zf+2yambhNa7cfyVfmyMk0vbpgoz5ftkM3dI9Xz5a1ZSWRBQAAAMADLMYY1+9VL2U+PkW/ybFYLLrnnns0bdq00g+omA4cOKC6detKkvbt26caNWo4zf/444916NAhXX755YqNjdWJEye0dOlSPfTQQ/r77781cOBAzZs3r1DLsr9+8mw7duxQ/fr1tXz58pKtDAC4sfVAiuat/lt/7kt2WyYmPEAD2tdWp0bR8vFhLEAAAADgfNelSxdZrVZt2rSp1Nv22J/Oc3JydN999yk8PFyPPvqoNmzYIJvNJpvNpj/++EPjx49XRESE7rnnHu3Zs0effPKJatWqpVdffVWffvqpp8I8p1mzZik7O1u9e/fOl7ySpGHDhumBBx5Q8+bNFRwcrDp16mjo0KFas2aNoqOj9eWXX2rVqlXlEDkAFF7jmqEaN7CpHrm6qRrXCnVZ5tDJdP33+536z6w/tHrbMeV45u8hAAAAAM5DHuuB9cYbb+j+++/XqlWr1Lp1a5dlfv/9d7Vv314vvPCCRo8erfXr1+viiy9WQkKCfvjhB0+EeU5t2rTRb7/9ppkzZ2ro0KFFqvvggw/q+eef18SJEzVp0qRix2DvmVUWGU0AOJsxRr8nHdNHi7dqyz6b23Kx1UN0Y0JjdWoaQ48sAAAA4DxUlvkKj/XAevPNN5WQkOA2eSVJrVq1Us+ePfXWW29Jklq3bq22bdvqt99+81CUBdu8ebN+++03hYSEaODAgUWu36hRI0m5jyECQEVhsVjUukFVPX9bJ02+sZ0a1Qp3WW734VN68vN1uu+/P2v1X4fkob+PAAAAADgPeCyBtWPHDkVGRp6zXEREhHbu3On4HBcXp1OnTpVlaIVmH5h90KBBqlKlSpHrnzhxQpIUHBxcqnEBgCdYLBZd3KiaXrr9Ej12Q1s1qBHmstzOg8l6fNZa3f/OCv267QiJLAAAAAAl5rG3EEZGRmr58uXKyMiQv7+/yzIZGRlavny5U6IrOTlZERERHorSPWOMPvnkE0kFv32woPr2wdvbtGlTqrEBgCdZLBZ1aBKjdo2qa+WWQ5qZuFW7D+f/Q8PW/Sc1ceYaNa0ToWE9Gqt1g2hZLDxaCAAAAKDoPNYDq3///vr77791/fXXa8+ePfnm79u3TzfccIP279+vAQMGOKZv3rxZDRo08FSYbi1btky7d+9W7dq11bNnT5dljhw5otdff10pKSlO00+dOqW77rpLq1evVo0aNTRo0CBPhAwAZcrHx6LOzWvotVFdNe6a1qpT1XXv0i37bBr/0S96eMZq/bHrmIejBAAAAFAZeKwH1tSpU/Xjjz/qyy+/1MKFC9WuXTvVrVtXkrR37179+uuvyszMVHx8vKZMmSJJWrdunQ4ePKhbb73VU2G69fHHH0uShg4dKh8f13m/1NRUjR49Wg8//LDatWunmjVr6siRI1q3bp2OHTumiIgIzZ49u1iPHwKAt/LxsajbBbXUuXlNLd24X58kbtP+46fzldu4+7genrFareKiNaxHYzWvd+7HygEAAABA8uBbCCXp2LFjGjdunD755BOlpaU5zQsMDNSNN96op59+WtHR0Z4KqVDS09NVs2ZNnThxQr///rtatmzpslxKSoqeeOIJrVq1Stu3b9fRo0dltVoVFxenvn37auzYsapdu3aJ4+EthAC8WXZ2jhZv2K9ZP23TIdsZt+XaxlfTjQmN1KROhOeCAwAAAFBmyjJf4dEEll1qaqrWrl3reBtfzZo11bZtWwY3LyQSWAAqgqzsHP2wfp8+/Wm7jiSnuS3XvnF1DevRSA1run67IQAAAICKodIlsFAyJLAAVCSZWdn6bt0+fb5su46lpLst16lpjIb1aKT6Ma7fbggAAADAu1W6BNbx48e1du1aHT16VLGxsbrkkks8HUKFRgILQEWUkZmtRWv36PNlO2RLzXBbrmuLmhraPV71qod6MDoAAAAAJVWW+QqPvYVQyn1L39ChQ1WjRg317dtXw4YN07vvvuuY/+677yoqKkrLly/3ZFgAAA/w97NqQMc4vXdfD93au6nCqvi7LLds0wH9641lem7Oev199JSHowQAAADgjTyWwDp+/LguueQSffrpp7rgggv0r3/9S2d3/ho0aJBSUlI0e/ZsT4UFAPCwQH+rBnduoPfvS9DwS5soNMgvXxkjKfGP/Rr1+lK99OXvOuDirYYAAAAAzh8eS2A98cQT2rFjhx577DGtW7dOr776ar4yUVFRatmypX766SdPhVVh2Gw27dq1S7t27VJmZqZycnLKOyQAKJGgAF9d17Wh3r8vQcN6NFJwgG++MjlG+mH937rztZ/0yld/6HABbzUEAAAAUHl5LIH15ZdfqnHjxpo0aVKB5Ro2bKi///7bM0FVINOmTVNcXJzi4uK0bds2HTt2rLxDAoBSUSXQTzd0b6T3xvTQ9d3iFeSfP5GVnWP03bq9uv2VRL2+cKOOFvBWQwAAAACVj8cSWH///bdatWp1znIWi0XJyckeiKhiGTNmjJKSkpSUlKRGjRopOjq6vEMCgFIVGuSnm3o21vtjEnRtlwYK8LPmK5OVY/TNr3s08uVEvb3oTx0v4K2GAAAAACqP/H/mLiNhYWE6cODAOcvt2LFD1apV80BEFUtERIQiIiIkSX5++ceLAYDKIqyKv0b0aqqBHeM0++ed+nrNbmVkOT82nZmdo69W79J3a/eoX7tYXdO5gSJCAsopYgAAAABlzWM9sNq1a6c1a9YoKSnJbZnff/9d69evV+fOnT0VFgDAS0WEBGjkZc303n0J6t+hvvys+b+y0rNyNG9lkm57OVEzftii5NMZ5RApAAAAgLLmsQTWPffco/T0dF199dXavHlzvvnbt2/XTTfdJGOMRo8e7amwAABeLio0UHde3lzv3ttdV7SrJ18fS74yaZnZ+mL5Tt06LVEfLd6qlDOZ5RApAAAAgLJiMcYYTy3s4Ycf1rPPPiuLxaJGjRpp27ZtqlGjhqpWrao///xT2dnZevTRRzVlyhRPhVQhtWjRQpK0adOmco4EADzvsO2MPl26XT+s36fsHNdfYcEBvhrYKU4DO9ZXlUAeuwYAAAA8oSzzFR5NYEnSF198oSeeeEIbNmxwmt60aVNNmDBBN9xwgyfDqZBIYAGAdOD4aX26dJsW//633OSxFBrkp0GXxOmq9vUVFOCxYR8BAACA81KlSmDZHTlyRLt27VJOTo7q1Kmj2rVrl0cYFRIJLAD4x99HT+mTn7brpz/2y90XWlgVf13TuYGuaBerQP/8bzcEAAAAUHKVMoGF4iOBBQD57Tmcok9+2q5lm9y/8TYi2F/XdW2oy9vWk78fiSwAAACgNJHAghMSWADg3q5Dyfp4yTat3HLIbZno0ABd1zVel7WpIz9fElkAAABAaaiQCayePXsWu67FYtGPP/5YitFULiSwAODctu8/qZmJ2/TL1sNuy1QLD9T13eLVq3Ud+Vo99mJeAAAAoFKqkAksHx/XNwIWi0XuFmmfZ7FYlJ2dXRZhVQoksACg8P7aZ9PMxG1au/2I2zIxEUG6oXu8erasLSuJLAAAAKBYyjJfUWb/S09KSsr3M3r0aPn4+GjIkCH68ssvtX79eq1fv17z58/X9ddfL6vVqtGjR2vnzp1lFRYA4DzTpE6EHh/WTs/d2lGt4qJdljlkO6Np8//QqNeXavHvfyvb3WsNAQAAAJQLj42BNXPmTA0fPlzz58/XFVdc4bLMN998o/79+2vGjBkaNmyYJ8KqMGw2m2w2mySpT58+slqt2rx5c/kGBQAV0B+7jumjxVu1ac8Jt2XqVA3WjQmN1KV5Tfn4WDwYHQAAAFBxVchHCM928cUXKyQkRImJiQWWS0hIUEpKitauXeuJsCqMSZMmafLkyY7P1apV0+HD7sd1AQC4Z4zR70m5iawt+2xuy8VWD9GNCY3VqWkMiSwAAADgHCrkI4Rn27x5s2rXrn3OcrVq1dKWLVs8EFHFMmbMGMejmI0aNVJ0tOvHYAAA52axWNS6QVU9f1snTb6xnRrVCndZbvfhU3ry83W6778/a/Vfh9yO4QgAAACgbHmsB1b16tUVHh6uv/76y+0A7zk5OWrSpIlOnjxJ76ICMIg7AJQuY4x+2XpYHy/Zpp0Hk92Wa1wrXDf2aKy28VVlsdAjCwAAAMirUvTAuuyyy7Rz506NGjVKKSkp+eafOnVKd911l3bu3KnLLrvMU2EBACCLxaIOTWL08h2d9Z/r2ii2eojLclv3n9TEmWv07/dW6rcdR+mRBQAAAHiIx3pg7du3T+3atdPhw4cVFhamvn37KjY2VpK0e/duffvtt0pOTlZMTIxWr16tunXreiKsCokeWABQtnJyjJb/eUAzE7dp39FUt+UuiI3SsB6NdGF9HusGAAAAKsUg7pK0a9cu3XXXXfruu+9czu/Tp4/efPNNxcXFeSqkCokEFgB4RnaO0U9/7Nesn7Zp//HTbsu1iovWsB6N1bxepAejAwAAALxLpUlg2SUlJWn58uXav3+/JKlmzZrq0qWLGjRo4OlQKiQSWADgWdnZOVq8ITeRdch2xm25tvHVdGNCIzWpE+G54AAAAAAvUekSWCgZElgAUD6ysnP0w/p9+vSn7TqSnOa2XPvG1TWsRyM1rOn67YYAAABAZVSW+QrfUm8RAIBKytfqo75t6+nSVrX13bp9+nzZdh1LSc9X7peth/XL1sPq1DRGw3o0Uv2YsHKIFgAAAKg86IFVAdEDCwC8Q0Zmthat3aPPl+2QLTXDbbmuLWpqaPd41ase6sHoAAAAAM/iEUI4IYEFAN4lLSNbX6/Zrdk/71TyadeJLIuk7hfW0tDu8apdNcSzAQIAAAAeQAILTkhgAYB3OpOepQW/7NbcFTuVcibTZRkfi9SzVW1d362RakZV8XCEAAAAQNkhgQUnJLAAwLudTsvU/NW7NG9FklLTs1yWsfpY1Kt1HV3fLV7VI4I8HCEAAABQ+khgQTabTTabTZLUp08fWa1Wbd68uXyDAgAUKOVMpr5cmaT5q3bpTIbrRJbv/7F332FNXW8cwL83Ye8lWwRx4kDcKIJ7i9tat3V1qLXT2tbiarXWWu2wraPi3qPurSguHDhBRQEHQxEJIJskvz/4kRoTJCgkgN/P8/A85J5z730zuCRvznmPSEDnxlXxjn8N2FkYaTlCIiIiIqLSwwQWYcaMGZg5c6bidpUqVfDkyRMdRkRERJpKy8zF9jPR2HX+PnLypGr76ItF6NbUDQP9PGFjbqjlCImIiIiI3hwTWMQRWERElYDkeQ62no7G3gv3kZsvU9vHUE+E7s2qYaBfdViaMpFFRERERBXHW5PAWrJkCZ4+fQoA+O6773QcTfnFGlhERBXbs/RsbAmNxv6LD5AnVZ/IMtIXo1eLaujXqjosTAy0HCERERERUcm9NQmsunXr4vbt2xAEAVKp+ikWxAQWEVFl8TQ1C5tD7+HgpYfIl6n/d2xsoIfeLd3R19cDZsb6Wo6QiIiIiEhzZZmv0Cv1I76Bvn37IiEhQddhEBERaYWdpTE+7FEfA1p7YuPJuzhy5RGkLyWysnLzsfHkXew+H4u+rTzQu4U7TIyYyCIiIiKit0u5GoFFmuEILCKiyinhWSY2nozCsatxKGJAFsyN9dGvlQd6NXeHsWG5+h6KiIiIiN5yb80UQtIME1hERJVb3NPnWB9yFyHX41HUP2kLEwMMaF0dPZpVg5GBWKvxERERERGpwwQWKWECi4jo7fDgSTrWh9zFqZtFT6+3MjXAoDae6NbEDQb6TGQRERERke5UyATWgwcP3mh/Nze3Uoqk8qlXrx4gl+P6pfMa7yMYmUEQBKVtsuzngKZPv1gfIgMjpU3y/DzI87I1j8HQBIJI+cOVLCcDkKlfgUuFSAyRoYlyDNJ8yHOzNI/BwBiCWHnKjSw3C5Dma3gAEURGpsoxyGSQ52RoHoO+IQQ95RXFZHk5QH6uxscQGZurbJNlpWu8P/QMINI3VNokz8+FPC9H40MIhqYQRCLlGLIzALmGz6dYDyIDY+UYSuP5zMkEZBouAiESQWT48vMphTwnU/MY9I0g6CnXI5LlZgPSPA0PIEBkZKYcg1wOefZzzWPQM4Dw8vOZlwN5CV5TvEb8P4Zyeo2IjUvCphO3cOFOUpH72ZgZoE+r6ujQ0BmG5lYq7bxG/D8GXiMKjsFrREEMleQawfcR/4+B14iCGHiN+C8GXiMKYuA1oiAGXiMKYijja0SDJs0BQVSxiri7u7urXMQ0JQgC8vM1/CN/S8kyJXj4fReN+1f95iCEly5Ejxb00/iFa+rTHXb9v1XalnHtEJK3f69xDE4fBcPAqZbStsRlHyIvMUqj/Q3dfeA49g+lbTn3r+HxPxM1jqHKkLkw8QpQ2vZ0ywxkRZ7SaH+xlSNcP9+utE2a+hhxP/fXOAbr7h/DotU7Stskh/5E+tnNGh+j2pwzKttK8now9x0Emx5TlLalh+1Ayr7FGh/D5bNt0LN2UtoW//twSCWJGu1vXLcN7If+qLQt6/ZpJK2fpnEMDu/9DqPqjZW2PVnzBXJiwzXaX9+xJpwnrlLalvf4HhL+GKVxDLb9voFZ4x5K257tXoCM8H0a7S8YmcHt20NK2+TZz0v0fFq2ew9WHcYqbUs9uQapx//R+Bi8RhQor9cIiyvrMDhyMwa/asdUAPuBxP1AZN+N6NjIFXri/9748RpRgNeIArxGFKgs1wi+jyjAa0QBXiP+w2tEAV4jCvAaUaCsrxF5Sfehb++h8fFLoswSWP7+/q+dwCIiIqLX99vuG9h86h7eDaiJ9g2dIRaLit+JiIiIiKgcK7ME1okTJ8rq0ERERFSMx5IsLPr3Gjafuot3A2rCU9cBERERERG9ARZxryAkEgkkEgkAoHPnzhCJRIgIv6Dx/pyX/v8YOC+9AOelF3hL56WrPQavEQUxVNBrxM0Hz7Dp5D3ceiQBAGQJRip9PG1EGOjnCd/aDhCJihkhzWtEAV4j/jsGrxEFMVTQa8TL+D7i/zHwGlFwCF4jCvAaocBrxP9j4DWi4BDlqAYWE1gVxIwZMzBz5kzF7SpVquDJkyc6jIiIiMoTuVyOqzHJWHPsjiKRpU41ezMMbVsLreo6cKo/EREREZWqslyFUGtFMZYvXw4bGxscOHCgyD779++HjY0NgoODtRVWhTFlyhTExMQgJiYGNWvWhK2tra5DIiKickQQBDSqbocFY3wxc2gz1HS2VNvv/pPn+GHzZXz892mcv/0Y/B6LiIiIiCoCrY3A6tixI27evIm4uDiIROrzZlKpFC4uLmjYsCEOHTqktg+VbUaTiIgqB7lcjrA7T7D2eBSiE9OK7FfL2RJD29VCkxp2HJFFRERERG+kLPMVZVbE/WURERFo2LBhkckrABCLxfD29mZihoiI6A0JgoAWtR3QrKY9zt56jHUn7uD+E9V6B3fiUxG07gLquFphWLtaaFTdloksIiIiIip3tJbAevbsGezs7IrtZ2dnh6dPn2ohIiIiospPJBLQ2ssRvnUcEBqRgHUnovDoqWox2FuPJPh2TRjqV7PBsHY10cCdU9WJiIiIqPzQWgLLzs4OUVFRxfaLioqCtbW1FiIiIiJ6e4hEAvzrO6O1lxNCrsdjQ0gU4p+proJz4/4zfBV8Ht4ethjWrha83Pg/mYiIiIh0T2tF3P38/HDp0iWcOHGiyD4nTpzAxYsX0bp1a22FVay2bdtCEIQif4oqSh8cHIzmzZvDzMwMNjY26N69O86cOaPl6ImIiJSJRQLae7vgr4/8MaV3QzhYGavtdzUmGV/8cxbfrb2A269Y1ZCIiIiISBu0NgLr008/xdatW9GnTx98++23GDduHCwtC1ZISktLw9KlS/H9999DJBLhk08+0VZYGuvfvz/MzMxUtru4uKhsmzJlChYvXgxjY2N07twZ2dnZOHz4MA4dOqR4DIiIiHRJLBahk48r2jV0xpErj7Ax5C6S0rJV+l26m4RLd5PQvJY9hrWrCU8n9asbEhERERGVJa2tQggAixcvxqeffqq4bWNjA6CgPlahn376SamPrrVt2xYhISGIiYmBu7t7sf2PHDmCTp06wdbWFmfPnkXNmjUBAGfPnkXbtm1hYmKCmJgYWFlZvXZMXIWQiIhKW16+FAcvP8LmU3eRnJ5TZD/fOg4Y1q4m3B0stBgdEREREVUEZZmv0NoUQgD4+OOPcfz4cXTp0gVGRkZITk5GcnIyjIyM0LVrVxw/frxcJa9ex8KFCwEA3377rSJ5BQC+vr54//33IZFIsGLFCl2FR0REpJa+nhg9m1fD8sltMb5rXViZGqjtd/bWY3z0ZyjmbQnHgyfpWo6SiIiIiN5WWh2B9SKpVIrk5GQABQXeRSKt5tI0VpIRWFlZWbC2tkZOTg4ePnwIV1dXpfZTp07B398fAQEBr6wFVhyOwCIiorKWnSvF3gv3sfV0NNIyc9X2EQAENHDGkIAacLFTnWZPRERERG+XssxXaK0G1svEYjHs7e11dfoSW7FiBZKTkyESiVCrVi306dMHbm5uSn1u376NnJwcVKlSRSV5BQCNGzcGAFy7dk0rMRMREb0uIwMx+reuju5N3bA77D62n4lGelaeUh85gBPX43HyRjzae7tgsH9NONmY6CZgIiIiIqrUdJbAqmjmzJmjdPvzzz/H9OnTMX36dMW2Bw8eAIDa5BUAmJqawsrKCikpKUhPT4e5uXnZBUxERFQKjA31MKiNJ3o2c8O/52Ox40wMMnLylfrI5MCRK3E4fi0eHRu5YrB/DdgXsbohEREREdHr0GoCKyIiAvPnz8fJkyeRkJCA3NwipiQIAvLz89W2aZu/vz/Gjh2LVq1awcnJCQ8fPsTWrVsxZ84cfPfdd7CwsMDHH38MAHj+/DkAwMSk6G+fTU1NIZFINEpgFQ69e9m9e/fg7u6Op0+fvua9IiIiKrlO9azRytMcB68m4uCVRGTnyZTapTI5Dl5+iCNXHiHAqwp6NXWGjZn6WloPnmbixM0nuJ+Uiew8KYz0xahWxQRt69nDzY6juIiIiIgqIqlUCrFYXCbH1loNrLNnz6Jjx47IysoCULAC4asSODExMdoI67UdOnQIXbp0gZWVFeLj42FsbIz169dj6NChaN26NUJDQ9Xu5+rqiri4OMTFxcHZ2fmV5ygugVXUOYiIiMra86w87AtPxOFrj5GbL1PbR18soG09e/Rs4qQoCn/v8XNsCH2AqITnRR67ppMZhvi5oboD62oRERERVSR+fn4Qi8VlUgNLawmstm3b4uTJk5gyZQq+/fZb2NjYaOO0ZapZs2a4ePEijh8/jrZt22LXrl3o3bs3fHx8cPnyZbX7WFtbQyKRIC0t7bWnELKIOxERlReS5znYejoaey/cLzKRZagnQvdm1eDpZIFfd10vst+LDPREmDaoMZrXqjj1MomIiIjedmWZr9Da0n8XL15Eo0aNsHDhwkqRvAKAmjVrAgASEhIAQFHU/dGjR2r7Z2RkQCKRwNramvWviIioUrAyM8TYLnWx4uO2CGzhDn2x6luLnHwZdpyNwYLtVzVKXgFAbr4Mczdfxp04SSlHTEREREQVkdYSWAYGBqhTp462TqcVKSkpAArqWgFA7dq1YWhoiKSkJMTFxan0LxyV1bBhQ+0FSUREpAU25kaY0M0LyycHoEczN+iJhDc+Zm6+DMsORJZCdERERERU0WktgeXn54eIiAhtna7MJSUl4dSpUwCAxo0bAwCMjY3Rvn17AMCWLVtU9tm6dSsAoFevXlqKkoiISLvsLI3xYY/6WDa5Lbo0rgrxGyayIh6mICYxrZSiIyIiIqKKSmsJrB9++AF3797FH3/8oa1TvrEzZ85g586dkEqlSttjY2PRt29fZGRkIDAwEK6uroq2Tz/9FAAwZ84cREVFKbafPXsWf//9N6ysrDBmzBjt3AEiIiIdsbcyxuTABvh7YgBc7Uzf6Fj7Lz0opaiIiIiIqKLS09aJLl++jNGjR2Py5MnYvHkzOnXqBFdXV4hE6nNoI0aM0FZoRbpz5w5Gjx4NR0dHNG7cGFZWVrh//z4uXbqE7Oxs1KtXD8uWLVPap2PHjvj444+xePFiNGrUCJ06dUJubi4OHz4MuVyOlStXwsrKSjd3iIiISMucbExgZqT/RseITkwvpWiIiIiIqKLS2iqEIpEIgiDgxdMJguq0ArlcDkEQVEY96UJkZCR+++03nD9/Hg8fPkRKSgpMTU1Rt25dDBw4EB988AGMjY3V7hscHIzff/8dkZGRMDAwQMuWLTF9+nS0atXqjePiKoRERFSRfLTkFGKfvH4Syt3eHH982KYUIyIiIiKislCW+QqtjcD67rvv1CasyrO6detiyZIlr7XvqFGjMGrUqNINiIiIqAIyMhC/0f7Ghlp7u0JERERE5ZTW3hHOmDFDW6ciIiKicsTTyQK3Hklee//qjualFwwRERERVUhaK+JOREREb6euTdzeaH9vD7tSioSIiIiIKiomsIiIiKhMVXe0gFdV69fe/+ftV3Do8kNoqWwnEREREZVDZTaF8L333oMgCPjhhx/g4OCA9957T+N9BUHAihUryio0IiIi0rKxXeriq+BzyM2XlXjfnHwZFu+6jqsxyfioZ32YsCYWERER0VunzFYhLFx1MDIyErVq1YJIpPlgr/KyCmF5IpFIIJFIAACdO3eGWCxGZGSkboMiIiIqgbA7TzB382WNklgCAHVvUJxtTPDVwMbwdLIo9fiIiIiI6M1UyFUIjx8/DgBwc3NTuk2vZ9GiRZg5c6bidpUqVXQYDRERUck1r2WPH0e3xLIDkYh4mFJkP6+q1hjVsTZO3kjAngv3ldrin2Xis+VnMLZLXfRo5lbhVjgmIiIiotdTZiOwqHRxBBYREVUmMYlp2H/pAaIT05GVkw9jQz1UdzRHtyZu8HD8b3TV6YgELP73OjJy8lWO0bquIyYHNoCZsb42QyciIiKiIpTlCCwmsCqgsnxBEBERlTeJKZn4cWs47sSlqrQ5WBlj6gAf1Ha10n5gRERERKSkLPMVXIWQiIiIyjVHaxPMH+2Lvr4eKm2PJVn44p+z2HEmmqsUEhEREVViTGARERFRuaevJ8LYLnUR9G4TmL80ZVAqk2P5oVuYteES0jJzdRQhEREREZUlJrCIiIiowmhe2wG/ve+Hem7WKm1hd55g0l+huHn/mQ4iIyIiIqKyxAQWERERVShVLI0xd2QLvNPGEy+vQfg0LRtfBZ/HppN3IZNxSiERERFRZcEEFhEREVU4YrEIIzrUxuzhzWBlaqDUJpPLsfrYHXy39gJSnufoKEIiIiIiKk1MYBEREVGF5eNZBb+93wbeHrYqbeHRTzHpr1BciX6qg8iIiIiIqDQxgUVEREQVmo25IWYPb47h7WpB9NKcwpTnOfh2dRjWHLsDqVSmmwCJiIiI6I3paetEJ0+e1KifgYEBbG1tUaNGDQjCy5UtiIiIiFSJRQIGB9RA/Wo2mL8tHMnp/00dlAPYePIubtx/hi/6N4KdhZHuAiUiIiKi1yLI5XKtVDgViUQlSkiZmZnh3Xffxffffw9bW9VpAW+zevXqAQBu3ryp40iIiIjKn9SMHCzccQ0X7yaptFmYGODTPg3RrJa9DiIjIiIiqtzKMl+htQTWqFGjIJFIsGvXLohEIjRq1Ahubm4AgIcPHyI8PBxyuRw9e/ZEVlYWrly5gqdPn6JGjRo4f/48rK1Vl8t+WzGBRURE9GoymRw7zsZg1dHbkKpZjbB/q+oY0aEW9MSspkBERERUWipFAispKQktWrRA7dq18euvv6JmzZpK7Xfv3sXkyZNx69YtnDt3Dqamphg3bhw2bdqEqVOn4ocfftBGmOWWRCKBRCIBAHTu3BlisRiRkZG6DYqIiKici3yYgh+3hiMpNVulrY6rFb7s3wgO1iY6iIyIiIio8qkUCayxY8di//79uHfvHoyM1NeeyMrKQo0aNdC1a1esWLECaWlpqF69OhwdHXHjxg1thFluzZgxAzNnzlTcrlKlCp48eaLDiIiIiCqG9Kw8LP73Gs7eeqzSZmqkh096N4RvXUcdREZERERUuZRlAktr4+b37t0Lf3//IpNXAGBsbIw2bdpg3759AAALCwv4+PggJiZGW2GWW1OmTEFMTAxiYmJQs2ZN1gUjIiLSkLmxPr55pzEmdPNSmTKYkZ2POZsu4+/9EcjLl+ooQiIiIiIqjtZWIUxNTUVqamqx/dLS0pT62dnZlWVYFYaVlRWsrKwAAPr6+roNhoiIqIIRBAGBLdxRt6o1ftwSjoSUTKX2XedjcfPBM3w1wAfOtqY6ipKIiIiIiqK1EVg1a9bE8ePHX1m3KTIyEsePH0etWrUU2xISEpjEIiIiolJR09kSv05oDf/6Tipt9xLSMPnv0wi5Hq+DyIiIiIjoVbSWwProo4+Qk5MDf39/zJ07F1FRUcjOzkZ2djaioqIwb948BAQEIDc3Fx999BGAgppYly5dQpMmTbQVJhEREVVyJkb6+LJ/I0zqVR8GespvhbJy8zF/2xX8tvs6cvI4pZCIiIiovNBaEXcA+OSTT7B48WIIgqC2XS6XY8qUKVi4cCEA4NatW1i8eDH69++Pjh07aivMcq8si6IRERG9TWIfp2HulnA8epqh0lbN3gxfDWwMtypmOoiMiIiIqOKpFKsQFjp9+jT+/PNPnDlzBgkJCQAAJycntG7dGhMmTICfn582w6mQmMAiIiIqPdm5+fhz300cuRKn0maoL8aHPeqhYyNXHURGREREVLFUqgQWvTkmsIiIiErf0SuPsGTvTWSrmTrYwdsFH3SvB2NDra1/Q0RERFThlGW+Qms1sIiIiIjKsw6NXLFofGt4OJirtB29GocpS08jJjFNB5ERERERkU5GYOXn5yM5ORk5OTlF9nFzc9NiRBULR2ARERGVnZw8KZYfjMS+iw9U2vTFIkzo5oWuTaoWWdOTiIiI6G1VlvkKrY6DP3LkCObMmYNz584hLy+vyH6CICA/P1+LkREREREVMNQX46Oe9dHQ3Ra/7r6OzJz/3pPkSWX4fc8NXI1JxqRe9WFqpK/DSImIiIjeHlpLYO3Zswd9+/aFVCqFtbU1PDw8YG6uOkSfiIiIqDxoU98JNZwtMG9LOO4mKE8dPHUzAVHxqfhqQCPUdLHSTYBEREREbxGtTSFs1qwZLl++jIULF2LixIkQi8XaOG2lxCmERERE2pOXL8XKI7fx77lYlTY9kYD3OtdBYAt3TikkIiKit16lWIXQxMQEjRs3RmhoqDZOV+lIJBJIJBIAQOfOnSEWixEZGanboIiIiN4iZ289xqKd1/A8W7UMQova9vikd0OYmxjoIDIiIiKi8qFSrEJoZmbGwuxvYNGiRfDw8ICHhweioqKQnJys65CIiIjeKr51HPDb+36o42ql0nb+9hNM+isUEQ9StB8YERER0VtAayOwhgwZgosXL+LOnTvaOF2lwxFYRERE5UO+VIa1x+9gS2i0SptIEDCiQy30b1UdIhGnFBIREdHbpVKMwPrxxx+RlpaGqVOncoXB12BlZQV3d3e4u7tDX18fIpHWnjoiIiJ6gZ5YhFEd62Dm0GawfGnKoEwuR/CR2whadwGS5zk6ipCIiIio8tHaCKxZs2YhJiYGq1evhoeHB9q2bQtXV1e1iRhBEDB9+nRthFUhsYg7ERFR+ZCclo2ftl/B9dhnKm02Zob4on8jNPSw1UFkRERERNpXKYq4i0QiCIIATU4nCAKkUqkWoqqYmMAiIiIqP6QyOTadvIv1J6Lw8rsckQC8G1AT7/jXgJhTComIiKiSK8t8hV6pH7EIK1eu1NapiIiIiLRGLBIwpG1N1Ktmg5+2XUHKC1MHZXJg3YkoXI99hs/7ecPWwkiHkRIRERFVXFobgUWlhyOwiIiIyifJ8xz8vOMqLt97qtJmaWKAz/p5o0mNKjqIjIiIiKjsVYoi7kRERESVnZWZIWYObYaRHWpDJChPGUzNzMV3ay8g+MgtSKUyHUVIREREVDExgUVERERUikQiAYPaeOLH0S1QRc2UwS2h0fgq+DySUrN0EB0RERFRxVRmUwjbt28PQRCwatUquLq6on379poHJQg4evRoWYRVKXAKIRERUcWQlpmLX3ZeQ9idJypt5sb6+KRPQ7So7aCDyIiIiIhKX4VchbBw1cHIyEjUqlULIpHmg724CuGrMYFFRERUccjlcvx7LhYrD99Cvkz1bVeflu4Y1bEO9PU4MJ6IiIgqtgq5CmFMTAwAwMXFRek2ERER0dtEEAT08fVAPTdrzNt6BYkpmUrtO8/F4uaDFEwd4AMnGxMdRUlERERUvnEVwgpCIpFAIpEAADp37gyxWIzIyEjdBkVEREQlkpGdh8W7ruN0RKJKm4mhHiYHNkCbek46iIyIiIjozVWKVQhTUlK0dapKadGiRfDw8ICHhweioqKQnJys65CIiIiohEyN9DFtoA8+6lEP+mLlt2GZOfmYtyUcf+y5gdw8llIgIiIiepHWRmAZGRmhW7duGDp0KHr16gVDQ0NtnLbS4AgsIiKiyiU6MQ3ztoQjLjlDpc3DwRxfDfSBq52ZDiIjIiIiej0Vsoj7yxwcHJCUlARBEGBubo7+/ftjyJAhitUKSXMs4k5ERFQ5ZOXk44+9N3D8WrxKm5G+GB/1rI/23i46iIyIiIio5CrFFMKEhATs378fQ4YMgUwmw8qVK9G5c2dUrVoVX3zxBcLDw7UVChEREVG5YGyoh8/6emNK74Yw1BcrtWXnSfHzjqtYtPMasnPzdRQhERERUfmgkyLuWVlZ2LlzJ9atW4dDhw4hPz8fgiCgTp06GDZsGN599124u7trO6wKgyOwiIiIKp8HT9Ixb2s47j95rtJW1c4MXw30gbuDuQ4iIyIiItJMpZhCWJTk5GRs2rQJ69atw9mzZyEIAgRBQH4+v2ksChNYRERElVN2rhRLD0Tg4OWHKm0GeiK8360eOjd2ZfkFIiIiKpcqxRTCotja2uLDDz/Exo0b8f7770Mul0PHOTWFzMxM7Ny5E2PGjEHt2rVhZGQEU1NTeHt7Y9asWXj+XPUb0hkzZiiScOp+vvrqKx3cEyIiIqoIjAzEmBzYAF/0bwRjA+Uphbn5Mvy6+zp+2nYFmdl5OoqQiIiISDf0dHlyiUSCLVu2YN26dQgNDVUkrnx9fXUZlsL69esxbtw4AEDdunURGBiItLQ0nDlzBkFBQdiwYQNCQkJgb2+vsm/r1q1Ro0YNle1NmjQp87iJiIioYmvbwBk1nS3x45Zw3EtMU2oLuZGAqPhUTB3ggxrOljqKkIiIiEi7tJ7Ays7Oxq5du7B+/XocOHAAeXl5kMvlqFOnDoYOHYohQ4bAw8ND22Gppa+vj/Hjx2PKlCmoW7euYntCQgJ69OiB8PBwTJkyBevXr1fZd+zYsRg1apQWoyUiIqLKxMXWFD+P9cWKQ7ewO+y+Ulv8s0x8tuIsxnaug57Nq3FKIREREVV6WktgHTx4EOvXr8fOnTvx/PlzyOVyODk5YfDgwRg6dCgaN26srVA0NnLkSIwcOVJlu5OTE/744w+0atUK27dvR25uLgwMDHQQIREREVVm+npivN+9Hhq422LxrmvIyP6vRmi+VIa/9kfgakwyPu7dEObG+jqMlIiIiKhsaS2B1a1bNwCAubk5RowYgaFDh6J9+/YQiXRehuu1eHt7AwBycnKQnJwMJycnHUdERERElVVrL0fUcLLAj1uv4HacRKnt7K3HiE4MxZcDfFDH1Uon8RERERGVNa0lsHr16oWhQ4ciMDAQRkZG2jptmYmOjgZQMM3QxsZGpf3YsWO4cuUKsrOz4erqim7durH+FREREb02B2sTzH+vJVYfvYNtZ6KV2h5LsvDlP2cxskNt9PX1gEjEKYVERERUuWgtgfXvv/9q61RasXjxYgBA165dYWhoqNK+Zs0apdvTp09H//79ERwcDDMzM63ESERERJWLnliE9zrXQQN3GyzccRVpWf+tRiiVyfHP4Vu4FpuMT/t4w9KU5Q2IiIio8hDkhUv/kcb27duHnj17Qk9PDxcuXFBMJwSAtWvX4vHjx+jWrRuqVauGlJQUnDx5El9++SXi4uLQp08f7NixQ6Pz1KtXT+32e/fuwd3dHaGhoaVyf4iIiKjiefY8F38euoc78ekqbdam+ni/syfquFjoIDIiIiJ6W/n5+UEsFuPmzZulfmytJ7AePHiA3bt3IyoqCunp6VB3ekEQsGLFCm2GpbFbt26hVatWSElJwaJFi/Dxxx9rtF9CQgIaNGiA5ORknD17Fi1btix2HyawiIiI6FWkMjl2hsVh98V4vPyOShCAvs1d0KuJM6cUEhERkVZUmgTWrFmzMHv2bMhkMsW2wtMXLv8sl8shCAKkUqm2wtJYXFwcWrdujfv37+PTTz/Fzz//XKL9v/jiCyxYsABBQUGYMWPGa8dRmNgqixcEERERVTzh955iwfYrkGTkqrR5e9ji836NYGOuWvKAiIiIqDSVZb5Ca0sAbtq0CTNmzEDVqlWxdOlSdOrUCQBw8OBB/PnnnwgICIBcLsenn36KY8eOaSssjT179gydO3fG/fv3MXr0aCxYsKDEx6hZsyaAgtFYRERERKXFx9MOv73fBt4etiptV2OSMemvUwi/91QHkRERERGVDq0lsJYsWQIDAwMcP34cY8aMgZOTEwCgU6dOmDBhAo4dO4aff/4Zixcvhlgs1lZYGnn+/Dm6deuGiIgI9OvXD8uWLVOMGCuJlJQUAICpqWlph0hERERvORtzQ8we3hzD29fCyzMGJRm5mL4mDGuO3YFUKlN/ACIiIqJyTGsJrGvXrqFVq1aoVq0aAOUpg4U++eQT1K5dG3PmzNFWWMXKyclB7969ERYWhi5dumDDhg2vlWCTy+WK4u2NGzcu7TCJiIiIIBYJGOxfA3NHtYStuZFSmxzAxpN3MW3VeTxNzdJNgERERESvSWsJrJycHDg6OipuGxkVvKmSSCRK/by9vXHhwgVthfVKUqkU7777Lo4dO4Y2bdpg+/btMDAoeknqpKQk/PHHH0hPV14N6Pnz5/jggw9w/vx5ODo6ol+/fmUdOhEREb3F6lezwW/v+6FZzSoqbTcfpGDSX6EIu/NEB5ERERERvR49bZ3IyckJT57890bJxcUFQEFhLz8/P8X2R48elZsC7r///rti1JSdnR0+/PBDtf0WLFgAOzs7ZGRkYOLEifjqq6/QrFkzODk5ISkpCZcvX0ZycjKsrKywdetWmJiYaPNuEBER0VvI0tQA373bFDvPxSD4yG1IZf+Nek/LysPM9RfRr5UHRrSvDX09rX2nSURERPRatJbAatCgAS5duqS43bZtW8jlcgQFBWHXrl0wNTXF5s2bcerUKfj6+morrFcqrFkFQJHIUmfGjBmws7ODra0tpk6dinPnzuHOnTs4c+YMxGIxPDw8MGrUKHzyySeKxB0RERFRWROJBPRrVR1ebjb4cUs4nrw0dXD7mRjcvJ+CqQMawcGaX7ARERFR+SXIXyxCVYZWrFiBcePG4ciRI2jfvj0AoEOHDjh+/Dj09PRgYWGhSBjt3bsXXbt21UZYFVJZLktJRERElVN6Vh5+3XUNZyIfq7SZGurh494N0drLUc2eRERERJopy3yF1saLDxs2DJGRkWjUqJFi244dOzB+/HjY2NggPT0dXl5eWLNmDZNXRERERKXM3FgfXw9qjA+6e0FPrPwWMCMnHz9svow/991Ebl75KOVARERE9CKtjcCi0sMRWERERPQm7iWkYt6WcMQ/y1Rp83S0wNSBPnCxNdVBZERERFSRVYoRWERERERUPng6WWLxBD8E1HdSabuXmIaP/w7FievxOoiMiIiISD2tJbAyMzPx4MEDZGRkKG1PSUnBV199hZ49e+LDDz/EvXv3tBUSERER0VvLxFAPX/RvhMmBDWD40iqEWblS/LTtCn7ddR3ZuZxSSERERLqntVUIZ8+ejfnz5yMsLAxNmjQBAOTk5KBly5a4e/cuCmcybt26FVevXoWTk+o3gm8ziUQCiUQCAMjLy4NYLNZtQERERFThCYKALo2roraLFX7cGo4HSc+V2g9efohbD1Pw1UAfuNmb6yhKIiIiIi2OwDp27Bg8PT0VySsAWLt2LaKiotCuXTscPHgQkydPxtOnT/HLL79oK6wKY9GiRfDw8ICHhweioqKQnJys65CIiIioknB3MMcv41qhk4+rStv9pOeYsvQ0Doc/BEunEhERka5orYi7k5MTGjdujL179yq29e7dG3v27EFsbCyqVq0KAKhTpw709fVx/fp1bYRVYbw4Aqtz584Qi8WIjIzUbVBERERU6Ry7Goc/9txAtprVCNs1dMaHPerDxFBrg/iJiIioAqkURdxTUlJgZWWluC2XyxEaGoqGDRsqklcA4O3tjYcPH2orrArDysoK7u7ucHd3h76+PkQi1t8nIiKi0tfe2wWLJ7SGh4PqlMHj1+IxZelpRCem6SAyIiIieptpLQvi6OiImJgYxe1Lly4hJSUFAQEBSv0EQdBWSERERESkhqudGRaObYUezdxU2uKSM/DpsjPYd+E+pxQSERGR1mgtgdWoUSOEhYVh586dSE9Px+zZsyEIAnr27KnULyoqCs7OztoKi4iIiIjUMNAX48Me9TFtoI/KlME8qQx/7L2JeVvCkZGdp6MIiYiI6G2itQTWl19+CQDo378/rKyssHv3bnh7e6N9+/aKPo8fP8bVq1eVCr0TERERke741XPCrxP8UMvZUqUtNCIRk/4KxZ04ifYDIyIioreK1hJYrVq1wo4dO+Dn54c6depg2LBh2LVrl1Itpw0bNsDc3Bxdu3bVVlhEREREVAwnGxPMf88XfX09VNoeS7LwxYqz2HE2hlMKiYiIqMxobRVCKj1lWdWfiIiI6FXO336MX3ZeQ3qW6tTB5rXs8UmfhrAwMdBBZERERKRrlWIVQiIiIiKq+FrUdsBv7/vBq6q1SlvYnSeY9FcoIh4800FkREREVJkxgUVEREREJVLF0hhzR7XAID9PlbanadmYuvI8Np+6C5mMA/2JiIiodDCBRUREREQlpicWYWTH2pg1rBksX5oyKJPLseroHQStuwDJ8xwdRUhERESVCRNYRERERPTamtSogt8/8ENDd1uVtsv3nmLiX6G4GpOsg8iIiIioMmECi4iIiIjeiI25EeaMaI6hbWtCJCi3pTzPwTerzmPd8TuQckohERERvSY9XQdAmpFIJJBIJACAvLw8iMVi3QZERERE9AKxSMCQtjVRv5oNftp2Bc9emDooB7A+5C6u33+GL/o1gq2Fke4CJSIiogqJI7AqiEWLFsHDwwMeHh6IiopCcjKH4hMREVH509DDFr9/4IcmNaqotF2PfYaJf4XiYlSSDiIjIiKiikyQy+Ucy10BvDgCq3PnzhCLxYiMjNRtUERERERFkMnk2H4mGquO3oFMzdvNAa2rY3j7WtAT8/tUIiKiyqJevXoAgJs3b5b6sctsCuHJkyffaH9/f/9SiqRysLKygpWVFQBAX19ft8EQERERFUMkEjDAzxNebjaYvy0cSanZSu1bT0fjxv1nmDrAB/ZWxjqKkoiIiCqKMhuBJRKJIAhC8R2LIJVKSzGayqUsM5pEREREpS09MxeL/r2Oc7cfq7SZGeljSp+G8K3joIPIiIiIqDRVyBFYI0aMeKMEFhERERFVDuYmBvh2cGPsPn8fKw5FIv+F1QifZ+dhzsZL6N3CHaM71Ya+HheqISIiIlWsgVUBcQQWERERVVRRcRLM23oFiSmZKm01nCzw1UAfONmY6iAyIiIielNlma9g1UwiIiIi0pqaLlb4dUJrtKnnpNJ2NyENk/46jVM3EnQQGREREZVnTGARERERkVaZGulj6oBGmNizPgz0lN+OZuXmY97WcPy++zpy8lgTlYiIiAqUWQ2somRmZuL48eOIiopCeno61M1gFAQB06dP13ZoRERERKQlgiCgW1M31HG1wryt4Xj0NEOpff+lh4h8KMFXA31QtYqZjqIkIiKi8kKrNbCCg4PxySefIC0tTbFNLpcrFXsvvM1VCIvGGlhERERUmWTl5OPPfTdx9GqcSpuhvhgf9aiHDo1cdRAZERERlUSlqIF15MgRjBkzBoIg4Ouvv4avry8A4O+//8YXX3yBGjVqQC6XY+LEifjnn3+0FRYRERER6ZixoR4+7euNT/o0hKG+8iqEOXlSLNx5DQt3XEV2br6OIiQiIiJd09oIrG7duuHw4cO4dOkSvL29MXr0aKxevVox0io/Px9ffvklli5dinPnzqF+/fraCKtC4ggsIiIiqqweJD3Hj1vCEfskXaXN1c4U0wb6wN3BQgeRERERUXEqxQisCxcuoGXLlvD29lbbrqenhwULFsDe3h5BQUHaCouIiIiIyhG3KmZYOK4VujWpqtL26GkGPll2BgcuPVBbR5WIiIgqL60lsJ4/fw43NzfFbUNDQwBAevp/366JRCK0aNECp06d0lZYFYZEIkFsbCxiY2ORl5cHmUym65CIiIiIyoShvhgTezXA1AGNYGygvOZQbr4Mv+2+gfnbriAzO09HERIREZG2aS2B5ejoiGfPniluOzk5AQDu3Lmj1O/Zs2fIysrSVlgVxqJFi+Dh4QEPDw9ERUUhOTlZ1yERERERlSn/+s74dUJr1HBSnTJ48kYCJv99GlHxqTqIjIiIiLRNawmsOnXqICoqSnG7VatWkMvlmD9/vmII+JkzZ3Ds2DHUrl1bW2FVGFOmTEFMTAxiYmJQs2ZN2Nra6jokIiIiojLnbGuKBWN80buFu0pbQkomPl9+BrvOxXJKIRERUSWntQRWjx49EBMTg7CwMABAhw4d0LBhQ2zduhUuLi5o0qQJ2rVrB5lMhilTpmgrrArDysoK7u7ucHd3h76+PkQirT11RERERDqlryfG+G5e+PadxjA1Up5SmC+T4+8DEfh+02WkZ+bqKEIiIiIqa1rLgowYMQL79++Hg4NDwYlFIuzduxedOnXCkydPEB4eDhMTE8yZMwfDhg3TVlhEREREVEH41nXE7++3QR1XK5W2s7ceY9Lfobj1MEX7gREREVGZE+TlYLx1ZmYmUlNTYW9vD7FYrOtwyr2yXJaSiIiIqLzLl8qw+tgdbDsdrdImFgkY2aE2+vp6QCQSdBAdERHR26ss8xXlYh6aiYkJnJycmLwiIiIiomLpiUV4r1MdzBzaFBYmBkptUpkc/xy+hZnrLyI1I0dHERIREVFpKxcJLCIiIiKikmpa0x6/ve+H+tVsVNou3k3CpL9CcT2WKzcTERFVBlqbQti+fXuN+wqCgKNHj5ZhNBUbpxASERER/UcqlWHDybvYGHIXL7+xFQnAkLY1MahNDYg5pZCIiKhMlWW+QmsJLE1WzRMEAXK5HIIgQCqVaiGqiokJLCIiIiJVV6Of4qftV5HyXHXqoLeHLT7v5w0bcyMdREZERPR2qBQ1sGJiYtT+3Lt3DydOnMDXX38NExMTfPHFF4iOVi3ISURERET0Kt7V7fDb+37wqW6n0nY1JhmT/gpF+L0kHURGREREb6pcrEJY6NixY+jSpQs2b96Mvn376jqccosjsIiIiIiKJpPJsfX0Paw5FgXZS291BQAD23hiWNuaEItZDpaIiKg0VYophJry9fWFTCbD+fPndR1KucUEFhEREVHxbt5/hvnbruBpWrZKm1dVa3w5oBGqWBrrIDIiIqLKqVJMIdSUq6srEzNERERE9MbqVbPBb+/7oXkte5W2iIcpmPRXKMJuP9ZBZERERFRS5SqBlZWVhQsXLsDIiMU1XyaRSBAbG4vY2Fjk5eVBJpPpOiQiIiKics/CxADfvdsEY7vUhd5LqxCmZ+Vh5oZLWH4wEnn5fG9FRERUnulp60QPHjwosu358+e4c+cOfv75Zzx8+BDvvvuutsKqMBYtWoSZM2cqblepUkWH0RARERFVHIIgoK+vB7yqWuPHreF4LMlSat9xNgY37z/D1IE+cLQ20VGURERE9Cpaq4ElEokgCMIr+8jlctSuXRvHjh2Dk5OTNsKqMCQSCSQSCQCgc+fOEIvFiIyM1G1QRERERBXM86w8/Lr7Ok5HJKq0mRrqYXJgA/jV4/tQIiKi11Epiri3bdu2yASWgYEBnJycEBAQgHfffZdTCIvBIu5EREREr08ul2PfxQdYdiASeVLVqYM9mrlhbOe6MNAX6yA6IiKiiqtSJLCo9DCBRURERPTm7iWkYd6Wy4h/lqnS5uFgjmkDfeBiZ6aDyIiIiComJrBIyeu8IORyOfhUExFRcQRBKHbKP1FlkpmTjz/23MCJ6/EqbUb6YkzsVR/tGrroIDIiIqKKpywTWFor4v62ycrKwty5c7Fx40Y8ePAANjY26Nq1K2bPng0XF+28CZJKpUhOTkZ6ejpyc3O1ck4iIqr4DAwMYG5uDltbW4jFnEJFlZuJoR4+7+eNRtVt8efem8h5YTXC7DwpFmy/imsxyZjQrR6MDPj3QEREpCtaHYGVk5ODDRs24OTJk0hISEBOTo76oAQBR48e1VZYpS47Oxvt2rXDuXPn4OTkhDZt2iA2NhZhYWGoUqUKzp07h+rVq7/28TXJaEqlUjx48ADZ2dmvfR4iInq7GRkZwc3NjUksemvcf5KOH7eE437Sc5U2typm+GqgD6rZm+sgMiIiooqhUozAiouLQ4cOHRAVFVXsVLaKPnVhzpw5OHfuHHx9fXHo0CGYmRXUTli4cCE+++wzvPfeezhx4kSZxpCcnIzs7GyIxWI4ODjA1NQUIpGoTM9JREQVn0wmQ0ZGBh4/fozs7GwkJyfD3t5e12ERaUU1e3MsHNcaSw9E4ODlh0ptD5Ke45Olp/F+93ro5ONa4d+vEhERVTRaG4E1ZMgQbNy4Ea1atcKnn36KWrVqwdy86G+wqlWrpo2wSl1ubi7s7e2RmpqKy5cvw8fHR6nd29sb165dw8WLF9GkSZPXOocmGc179+4hNzcXzs7OsLS0fK3zEBHR2ys1NRXx8fEwMDCAp6enrsMh0roT1+Lw+54byMqVqrS1beCMj3rWh4khq3EQERG9qFKMwDp48CDc3Nxw5MgRGBkZaeu0Wnf69GmkpqbC09NTJXkFAAMGDMC1a9ewe/fu105gFUculytqXpmampbJOYiIqHIr/P+Rm5sLuVzO0Sb01mnb0AU1Xawwb0s4ohPTlNpOXI/HnTgJvhroA08nflFIRESkDVqbU5aTk4MWLVpU6uQVAFy9ehUA0LhxY7XthduvXbtWZjG8OKiO0waJiOh1vPj/g6vY0tvKxdYUP4/xRc9mqjMD4p9l4tPlZ7EnLJZ/I0RERFqgtexGgwYN8PTpU22dTmcePHgAAHB1dVXbXrj9/v37WouJiIiIiF6Pgb4YH/Soh68H+cD0pSmD+VIZ/twXgbmbw/E8K09HERIREb0dtDaFcOrUqRg4cCDCwsLQvHlzbZ1W654/L1i1xsTERG174ZSM9PT0Yo9VOHf0Zffu3YO7u3uRCUGZTIb8/HyIxWLk5eVxFBYREZWYTCaDXC6HVCrF06dP+b+E3nq17fUx8516WHLwLqIfZyi1nY5MxO1Hz/Bh1xrwdDDTUYRERES6J5VKy2wFa60lsBo3boxPP/0UHTp0wKeffopOnTrB1dW1yDfEbm5u2gqNiIiIiKhYVSwM8U2/uthy9hEOXElUanuanovvt0VikK8rujRyZN04IiKiUqa1BJa7uzsEQYBcLsecOXMwZ86cIvsKgoD8/HxthVaqzMwKvnXLzMxU256RUfCN3atWYCxUVNX+wpFZdnZ2attlMhmSk5MBAPr6+mX2rXl0YhoOXHqAewlpyM6VwshADE8nC3Rr4gYPR4syOScVrW3btoiNjUVsbKxi26hRo7Bq1apKU5ujZcuWsLe3x65duzTqHxwcjNGjR2PlypUYNWpU2Qb3mgqfo5iYGLi7u5fqsQvv//Hjx9G2bdti+8+YMQMzZ84sk1gqul27dqFPnz64dOmS2gU6KiOZTAZBEKCnpwc7OzuOwCJ6waQ+9mhR9zEW7ryG9BemDkplcmw4/RD3knLwSZ+GsDAx0GGURERE2ldWo68ALSaw/P3934pvogpHjj169Ehte+H2atVUi4FWFLcfSbD8YCQiHqaotN16JMHeCw/gVdUa47rWRS0XK+0HiIKCw9u3b8fq1asRFhaG5ORkmJiYwMvLC4GBgRg/fjxsbGy0EosgCAgICMCJEye0cr7y4uW/d0EQYG9vjxo1amDChAkYOnRoiT4Qb9++HefPn8f58+eVtrdt2xYhISGVJklH5VOvXr1Qv359TJs2DQcOHNB1OERUDjSv7YDf3/fD/G1XcPOB8nuisDtPMOmvUHzZvxHqVdPO+w0iIqLKTmsJrLflw7u3tzcA4PLly2rbC7c3bNhQazGVprDbjzF3Szhy82Wv7BfxMAVTV57DtEGN0byWvZaiK5Ceno5BgwbhwIEDsLKyQteuXeHu7o7MzEycP38eX3/9NebPn49nz55pNa63kYuLC8aOHQugYDRHXFwcdu7ciREjRuDSpUtYtGiRxseaNWsWWrVqValr6FH5JQgCpkyZgjFjxlT6Wo5EpDk7S2PMHdkC605EYfOpe3jxq5Snadn4Kvg8hrWriYF+nhCJKv8XuURERGWJ8wFKWevWrWFpaYl79+7hypUrKu1bt24FUPBtfkVz+5FEo+RVodx8GeZuvow7cZKyDewlw4YNw4EDB9C/f3/ExsZiw4YNmDt3LhYvXoxz587h0qVLqFGjhlZjelu5urpixowZmDFjBmbNmoUVK1bg6tWrMDMzw59//omsrCyNjhMWFoarV69i8ODBZRwxUdH69esHAwMDLF++XNehEFE5IhaLMKJDbcwe3gxWpspTBmVyOVYfu4Pv1l5AyvMcHUVIRERUOTCBVcoMDAwwceJEAMBHH32kqHkFAAsXLsS1a9cQEBCAJk2a6CrE17b8YKTGyatCufkyLDsQWUYRqTpw4AB27dqFBg0aYP369bC0tFTp4+Pjg9DQUKVtOTk5mD17NurUqQMjIyNUqVIFgwYNwq1bt1T2d3d3h7u7OyQSCcaOHQs7OzuYmJigU6dOSv1PnDihmEYXEhICQRAUP4V1qkaNGgVBEHD37l3Mnj0bnp6e0NPTQ3BwMICCUUu//fYbvL29YWxsDGtra3Tv3l1lGl1JZWZmYtasWfDy8oKRkRFsbW0xcOBA3LlzR6WvIAho27YtYmJiMGDAANja2r7RdGBXV1fUrl0bubm5Gq3GCQCrV68GUJBAeDm2kJAQxe+FP4WP34t27tyJxo0bw8jICG5ubpg7d65KnxkzZkAQBJw4cQJLliyBl5cXDAwMMGPGDEWfs2fPIjAwELa2tjAyMkL9+vWxePFilSmMmZmZ+P7771GvXj2YmprC0tISderUwQcffKC2Rp5MJsPcuXPh4eEBQ0NDNGzYEHv27FH7eFy4cAE9e/aEtbU1jI2N0bBhQyxevBgymWZ/n+np6Zg8eTIcHR1hYmICX19fHD16VKN9C0mlUvz+++/w8fGBpaUlzMzM4OnpiVGjRiEhIQEAsGHDBgiCgE2bNint26tXLwiCgGnTpiltnz59OgRBwI0bN5S279u3Dx06dICVlRWMjY3RtGlTrFu3Tm1cz549w2effQZPT08YGhrC0dER7733HuLj45X6xcbGQhAEjBo1CpcuXUL79u1hZmYGOzs7jB8/HikpqlOkrays0K5dO2zcuBF5eXkq7UT0dvPxrILf3m8Dbw9blbbw6KeY+OcpXIlWXkE6OjENS/bewGfLz+CjJafw2fIzWLL3BmIS07QVNhERUYWhtSmEhU6cOIGTJ08iISEBOTnqv4kSBAErVqzQcmSl59tvv8WRI0dw5swZ1KxZE23atMH9+/dx/vx5VKlSBf/884/OYpPJ5EjPyi3xfvefpKuteaWJiIcpuB7zFG72xReuL2RubPBaQ+1XrVoFAPjkk09gYFB04dQX22QyGXr16oXDhw+jSZMmmDJlCh49eoTNmzfj4MGDCAkJQaNGjZT2z83NRadOnZCXl4fhw4cjLi4OW7duVSSxTE1N4e7ujqCgIMycORPVqlVTKiJuZWWldLyPPvoI165dQ48ePWBubg4HBwcAwLhx4/DPP/+gdu3amDhxIlJSUrBx40b4+/tj165d6NKlS4kfo8zMTLRr1w5hYWEICAhAt27d8OTJE2zZsgVHjhzB2bNnUadOHaV9kpOT4efnBzc3N6UExeuIj4/H7du34erqCnt7zaaXnjhxAi4uLnBxcVHaHhQUhODgYNy/fx9BQUGK7S8/Xzt27MDhw4fRp08fBAQEYPfu3fj6669hamqKyZMnq5xv7ty5OH/+PAIDA9GzZ09Ur14dALBp0yYMHToU1tbWCAwMhLW1NY4dO4YpU6bg1q1b+PPPPxXHGDZsGHbs2AF/f39069YNMpkMd+/exapVqxAUFAQTExOlc37yySe4ePEievbsCUEQsGHDBvTp0wdhYWFo3Lixot+RI0fQo0cP6OnpYfDgwbC1tcWePXswZcoUXL58WfE3UBSpVIru3bsjNDQUvr6+CAgIQHR0NLp3746AgIBXPxEv+OKLL/DLL7/Ax8cHY8aMgVgsRkxMDHbu3In3338fTk5OiuOdPHkS77zzDoCCv7fCBPLJkyeVjhkSEgJbW1vFQhUAsGDBAnzxxRdwc3PDoEGDYGRkhP3792PYsGF49OgRpk6dquibmJiINm3a4N69e+jWrRv69euHmJgYrFq1CkePHsXFixdRpUoVpXPeu3cP7dq1Q9u2bTFp0iScPXsWy5YtQ3h4OE6fPq1yHWnZsiUOHjyIS5cuoWXLlho/XkT0drAxN8Ts4c2x5dQ9rDtxB7IXvtuQZOTi29VheMe/BprWsMM/h2+X63qiRERE5Y0g11Ll49TUVPTu3RunTp0qttiyIAiQSqXaCKvMZGVlYe7cuVi/fj0ePnwIGxsbdO3aFbNnz4arq+sbHbvww11RqxTKZDLcvn0bAFC7dm2lQtmpGTkY8lPJRlrowvovOsDS1LDE+7m7u+P+/fuIjo6Gh4eHRvssX74c48aNw4ABA7B582bF6KL9+/eje/fuaN68udKIp8JzDB48GGvXrlWssjBnzhxMnz4da9aswbBhwxT9X1XEvXAFuurVq+PMmTOKxBVQkKjo1KkTWrVqhWPHjsHQsODxuHr1Kpo3b44qVaogJiYG+vr6ADRfhfCLL77AggULsHTpUowbN06x/dKlS/D19UX79u2VilQXPh4fffQRfvvtN41HXwmCoFIDKyEhATt37oRIJML69evRoUOHYo+TlpYGKysr9OjRA7t371Zpf1UR98JV+AwMDHD27FlFIkgikaBGjRqwsrLC3bt3Ff0LV+GzsrJCWFgYatasqWh7/PgxPD094eHhgZCQEMUiAFKpFIMHD8bWrVtx9uxZtGzZEhKJBDY2NujTpw+2b9+ucn+MjY0Vz1vhc1SnTh2EhobC1rbgm/vQ0FC0adMGY8aMUUxZk0ql8PT0RHx8PM6dO6e4P7m5uejYsSNOnTqFffv2oVu3bkr3/8VVCJctW4bx48djxIgRSsmu1atXY+TIkQCg0SqENjY28PT0xPnz55WuMdnZ2ZDJZIoEXY0aNWBkZKQYVXXlyhX4+PggICAAZ86cgUQigYmJCbKzs2FlZYVu3bphx44dAIBr167Bx8cH7du3x7///qs4ZlZWFjp27IiwsDDExMQorqkDBw7E9u3bsXfvXnTt2lUR065du9C7d29MmDABf/31F4CCEViF14gffvhBaTTYhAkTsHTpUixevFglwbl7924EBgbi559/xqeffvrKx6iie9X/EiIq3o3YZ5i/LRzJ6apf2AoCoMk7cAM9kU7qiRIREb2u4vIVb0Jr70anTp2KkydPwtPTEwsWLMCuXbtw/PhxtT/Hjh3TVlhlxtjYGLNmzcLdu3eRk5ODhIQErFy58o2TV/Rqjx8/BgA4OztrvM/atWshCALmzp2rlJzp1q2bYqSSuql18+fPV1oidMSIEQCA8PDwEsf9+eefKyWvCuMCCoqXFyavgIKFAoYOHYq4uDgcP368ROeRSqVYtmwZWrRooZS8AoAmTZqgd+/eOHToEFJTU5XaDA0NMXv27BJPHYyLi8PMmTMxc+ZMzJ49G8uXL0dKSgoGDBiA+vXra3SM+Ph4yOVyjUdrqTNs2DClUUxWVlYIDAzEvXv31E5jHD9+vFLyCgDWrFmDjIwM/PTTT0orWIrFYsUUwy1btgAARCIR5HK5yigrALCwsFAkr1709ddfK5JXAODn5wcPDw+l19OpU6dw//59vPPOO0r3x8DAAHPmzFHE+Srr1q2DSCTCzJkzlbYPHz5cZeRdcYyMjFSSGkZGRkr3OyAgABEREXj6tGDaTEhICEQiEb799lvk5eXh7NmzAIDz588jJydHaRTY0qVLFdNoXzymsbExvv76a+Tn5yuSXU+ePMH27dsxcOBApeQVAAQGBqJp06aKGoQvsrGxwZQpU5S2fffdd9DT08OGDRtU+hf+nRa10iwRUaH67jb47X0/NK1RRaVN06+PdVVPlIiIqDzS2hTCf//9Fw4ODjh37pzShz8iXbt27RocHR3VFnYPCAjA8ePHcfXqVdSqVUux3draGlWrVlXqW5g0k0gkJY7hxWTEi3EJggA/Pz+1ca1cuRJXr15F586dNT7P7du3kZqaCqlUqlTXqVBhsigqKgpNmzZVbPfw8IC1tbXG5ynUokULnDt3TnE7MTERe/bswccff4z9+/cjPDxcbZ2yFxWuFvk65y9UuDroi158vszNlae3qns+wsLCAABHjx5Vuk8AFPWQCkerWFhYoHPnzli3bh3i4uLQt29ftGvXDvXr1y8yCVhUjC9O17x27RoAoE2bNip9W7duDT09PVy9elXt8V88hpOTk8oIK0EQ0KpVK7V139QZOHAgli5diqZNm2LgwIFo3749GjdurJTUBQB/f3/8888/OHnyJPr164eTJ0+iUaNGaNeuHczMzBASEoIOHToophP6+/sr9g0LC4Oenh42btyocv6kpCQA/z3mFy9ehEwmQ3JystrXdmZmJpKTk/H06VPY2dkptvv4+MDY2Fipr4uLC9zc3BSP94sKX4fJycmaPExE9JazNDVE0JCm2HE2BquO3oZUVvKJD4X1RH8a41sGERIREVUcWktgpaamonv37kxeUZlycHDA/fv3ER8fr/EUwrS0NFSrVq3I4xX2eZGFhYVKXz29gj+n15n+qm50UVpaGiwtLZVGXxUXV3EKC1NfvHgRFy9eLLLfi4sPFBXf63B0dMTYsWPx8OFDzJo1C7///ju++eabV+5TmFzIzs5+7fOW9PlSd38LH7sFCxYUeZ4XH7etW7di1qxZWL9+PT7++GMAQNWqVfHdd98pplVqEuOL8RU+3y+P1gMKRoLZ2toW+5p41eu9JM/zb7/9Bjc3N6xcuRJfffUVAKBKlSqYMmUKpk2bpkjUFY6oCgkJQb9+/XDq1CkMGzYMYrEYrVu3VhThDwkJgaWlpVL9spSUFOTn56uMFntR4WNe+PwcOXIER44ceWX/FxNYL9fEKmRvb4/o6GhIpVKlpFzhypkvJ72IiIoiEgno37o6rE0N8PNO1cS4JiIepiAmMQ0ejqr/K4iIiN4WWktg1axZU+VDMWmfubEB1n9RfN2hl608fAuHr8S99nk7NXLB6E6aT08yNy66APur+Pr64v79+wgJCdE4gWVhYaGYeviywu3qkgulSd2oHAsLC0RHRyMnJ0clifW6cRWONBo7diyWLVv2RvG9iWbNmgEoWE2vOIUJhsKRWNqg7v4WPnaPHj1SKSavjrm5OX766SfMnz8fkZGROHjwIH755ReMGzcOzs7O6N69e4njKny+1b1epVIpkpOTlUYKFnWMwtFLL3vy5InGsRgYGOCbb77BN998g+joaBw+fBiLFy/GN998AysrK3z44YcACmrGVa1aFSEhIYiIiEBSUpIiqeXv749Zs2YhPT0dZ8+eRdu2bZWmJJqbm8PQ0BCZmZnF1l8qfH7mzJlTbFL0Ra96LExMTFRGlBUmyopKfBERFeXWG04DXHYwEn18PWBhYgBLE31YmBjAxFCv1P9HExERlVdaS2BNmjQJkyZNwt27d9VO1SLtEImE1yqOHtjS440SWL1berzWeUtq5MiR2LhxI3755RcMHTpUba0hoKDodeHqYt7e3ggJCcG9e/fg6emp1O/UqVOKPq9LEATIZLIS7+ft7a1YCa19+/alElfdunVhZmaGCxcuQC6X6+xNb2ESQJPHxcXFBVZWVoiKilLbXpjYkMlkZVpkulmzZtixYwfOnz+Pfv36abyfIAjw8vKCl5cXmjVrhjZt2mD37t2vlcAqfL5DQ0Mxfvx4pbazZ88iPz+/2NdEw4YNcerUKcTGxipNI5TL5Thz5kyJYwKA6tWrY8KECejRoweqVq2K3bt3KxJYQMEorPXr12Pnzp0QBEExBTIgIAA5OTn4448/kJmZqbIKYrNmzRAeHo4rV66ondb5oqZNm0IQBKUFFzQRHh6OrKwspRFVcXFxePDgAZo0aaLSv7AeXoMGDUp0HiKiewklGzX9sqsxybgaozx9WSwSYG6sD0sTA1gofgqSW+YmBv/frv9CmwGMDcRMehERUYWktSLuY8eOxeTJkxW1e1gAt2QkEolihbm8vLzXSoi8ieqOFvCq+no1iLyqWmttyHvXrl0RGBiIa9euYdiwYWqnU12/fl2phtCwYcMgl8vxzTffKK1kd+jQIRw9ehTNmzcvdlTLq9jY2CAuruTJv8KVDIOCgpCbm6sU/5o1a+Di4oJ27dqV6Jj6+voYM2YMrl69innz5qms3Jefn4/Tp0+XONaSyM3Nxd9//w0Aaut7vUwQBPj6+uL69etKj0OhwmnJr/MYl8TIkSNhbGyML7/8Eg8ePFBpv3//vmIFyKSkJERERKj0KRzhpG5aqCb8/PxQrVo1bNy4UanWVV5eHr799lsABcXYX2Xo0KGQyWQICgpS2r5mzRqN61/l5OSoTRQVdf/8/f0hk8mwaNEiNGjQQPGcNWvWDMbGxli4cKGi34smTJgAkUiEjz76SG3NqcjISMU5nZ2dERgYiN27d2PdunUqfbOzsxV1zF707NkzLFq0SGnbrFmzkJ+fjyFDhqj0LzyGujpkRESvkp1b+itsS2VySDJycT/pOa7ff4bTkYnYf+khNp26h+UHI/HzjqsIWncRnyw7gzGLT2Dg3EPoM/sAhi84io+WnMK04POYu/ky/thzA2uO3cG/52Jw/FocLt1NQlR8Kp5IspCdm1/sCuJERETaoLURWIXTMORyudr6Ly8SBAH5+fnaCKvCWLRokVIdGF1MXxnbpS6+Cj6H3HzNk2cGeiKM61q3DKNStXbtWgwaNAibN2/G4cOH0bVrV7i7uyMzMxMXL17EmTNnlGqxjR49Ghs3bsSmTZsQHR2NDh064NGjR9i0aRMsLCwUyZbX1bZtW2zbtg0DBw5EgwYNIBKJMGnSpGKLl3fo0AGjR4/GypUr4e3tjV69ekEikWDDhg2Qy+VYsWJFkSPMXuWHH37A+fPn8fXXX2PTpk3w9fWFqakp7t+/j9DQUFhaWmqcyCjOo0ePlApqP378GIcOHUJ0dDS8vLzwwQcfaHScwMBA7N+/H6dPn1ZJ2r34+Hbu3BkGBgYIDAxEw4YNS+U+FHJ2dsbKlSsxfPhw1K1bFz169ICHhweePXuGW7du4cyZM1i3bh3c3d0RFxcHHx8fNG3aFA0aNICDgwMePHiAHTt2wNTUVGX0lKbEYjGWL1+OHj16oHXr1hg8eDBsbW2xZ88eREREYMSIEejWrdsrj/Hee+9h9erVWL16Ne7evQt/f39ER0dj586d6NSpEw4fPlxsHFlZWWjZsiXq1asHHx8fuLq6KlYB1NPTw6RJk5T6F46sSkpKwuDBgxXbDQwM0LJlSxw/fhympqZKCwcABcX058+fjy+++AK1atVC165dUbVqVTx+/Bg3btzAxYsXcfbsWUXtrr///hsREREYNmwYlixZgiZNmkAsFiM2NhYnTpxAixYtcODAAaVz+Pn5Ye7cuTh79izq16+PM2fOICQkBE2aNMH777+vct+PHTuGJk2awMnJqdjHiYjoRUYG4uI7aUG+TI5nz3Pw7HmOxvvoi0VKo7sKR3yZvzC6y/KF382NDcrN/SUiospDawmsqlWrcrjyG5gyZQpGjRoFAOjcubNKXRZtqO1qhWmDGmPu5ssaJbEM9ESYNqgxarlYlX1wLzA3N8e+ffuwbds2rF69GsePH0dycjKMjY3h5eWFH374ARMmTFD0F4lE2L17N+bPn49169Zh4cKFMDc3R+/evTFr1izUrftmCbjFixcjPz8fR44cwbZt2yCXyzFs2LBiE1gAsHz5cvj4+GDZsmX49ddfYWRkBD8/PwQFBaFly5avFY+JiQlOnDiB3377DevXr8fq1ashCAJcXFzQpUuXYkfwlERcXJxS4tXQ0BCenp74+uuvMXXqVJXV/4ry7rvv4rPPPsPGjRtVElgTJkxAVFQUtmzZgu+//x4ymQyurq6lnsACgHfeeQc1a9bE/PnzERISgp07d8LW1haenp6YN28eOnbsCKCg7tN3332Ho0ePYu/evUhNTYWTkxMGDhyIadOmoU4dzevBvaxjx444deoUZs6cia1btyI7Oxs1a9bEL7/8gsmTJxe7v1gsxr59+xQJzPDwcHh7e2Pfvn04deqURgksU1NTzJ07F4cPH8bRo0eRnJwMe3t7tGvXDtOmTVPUOCtUq1YtODo6IjExUWWaYOFKn76+vorC+i/67LPP0LhxYyxcuBCHDh1CamoqHBwcULt2bfzxxx9KU/kcHBxw4cIF/Pzzz9i2bRuWLVsGAwMDuLq6YsiQIYpr6Is8PT2xaNEifP755/j1119haGiIsWPHYv78+YppxoXCwsIQHR2NJUuWFPsYERG9zNPJArceSV57f3NjfRjoiZGWmYs8qXZH4udJZUhOz0ZyuuYLqhjqiZSmLipPZdR/qc0AFsb6MNBn0ouIiIomyDkmuMKpV68eAODmzZtq22UymWJp+dq1a5d6XaA7cRIsOxCJiIcpRfbxqmqNcV3raj15RZXXRx99hI0bN+LBgwcwNTXVdThUwcXGxsLDwwMjR45EcHCwRvt8+OGH2LRpE2JiYsp8YYfyoKz/lxC9baIT0zDpr9DX3v/39/3g4WgBuVyOnDwp0jLzkJqZi7T//6S/dDstM69ge1YuUjNykS8r/2/5jfTFRSS4lG8XjvYyNzaAvh6vTURE5Ulx+Yo3obURWCVR1sWY6c3UcrHCT2N8EZOYhv2XHiA6MR1ZOfkwNtRDdUdzdGvixmWeqdRNnz4dwcHB+PPPP/H555/rOhx6yyQkJGDlypWYPXv2W5G8IqLSV1hP9FVfABblxXqigiDAyEAPRgZ6sLcyLmbPAnK5HFm50heSW/8luFRuZ/33u1TLSa/sPCmyU7PwJDVL432MDfRgYaJcyN5caaqj8tRGCxN96In5OYOIqCIqVwms8PBwrFmzBhs3bkR8fLyuw6FieDha4MMe9XUdBr0lHB0dsXr1aiQlJek6FHoLPXz4ENOmTcPEiRN1HQoRVWC6qicqCAJMDPVgYqgHR2sTjfaRy+XIzMlHWmYuUgtHc72Q7FIa/ZWVp9gu0/LkjqzcfGTl5uOxRPOkl6mhXommNpob60PMpBcRkc7pPIH18OFDrFu3DmvXrkVkZCTkcjlrZRGRWv3799d1CPSWat68OZo3b67rMIiogqso9USBgqSXqZE+TI304WRTfH8AkMnkyPh/0qsw4ZVazEiv9MxcaHtyY0ZOPjJy8pGQkqnxPmZG+koJLsuXiti/PLXRzFgfYhE/0xARlSadJLDS09OxZcsWrF27FidPnoRcLodcLoeLiwveeecdvPvuu7oIi4iI3hLu7u5cFp6IdKJ5LXv8OLplpawnKhIJMP//iCUXW83qVUplcmRk5xUxtTHv/yPAXhzlVfC7tj3PzsPz7DzEP9Ms6SWgoPC+hQZTGwtHepka6UP0Fia9ohPTcODSA9xLSEN2rhRGBmJ4OlmwLAkRqdBaAksqleLAgQNYs2YNdu/ejezsbMWHB0EQcOLECbRp04ajr4iIiIioUmM90f+IRYIiiaMpqVSG59l5SP3/CK5XT2ssSIBlZOeX4b1QJQeQlpWHtKw8IDlDo31EAv5fp0uzqY0WJgYwNdKrsJ+fbj+SYPlB9YncW48k2HvhQYVM5BJR2SnzBNaFCxewZs0abNq0CU+fPoVcLoe+vj4CAwMxbNgwzJ8/HxcvXoS/v39Zh0JEREREVG6wnujrEYtFsDQ1hKWpocb75EtliqSW6oqN/x/tlaU88iszR7tJL5kcSP1/wk1T4v+PelNXxP7l0V7mxgXTHI0NdZ/0Crv9GHO3hBc7lTbiYQqmrjyHaYMao3ktey1FR0TlVZklsObMmYN169bhzp07ipFWrVq1wrBhwzBo0CDY2BRMpl+0aFFZhUBERERERAQ9sQjWZoawNtM86ZWXL0N61svTGoue2piWmYusXGkZ3gtVUpkckoxcSDI0T3rpvTDqrTDhZVnUaK//j/QyMhCXWtLr9iOJRsmrQrn5MszdfBk/jm7JkVhEb7kyS2B99913EAQBjo6O+PDDDzF06FC4u7uX1emIiIiIiIhKjb6eCDbmRrAxN9J4n9w8KdKyip/amPpCe06edpNe+TI5nj3PwbPnORrvoy8WFTu18cUi9oVJL3WWH4ws0UqcQEESa9mBSPw0xrdE+xFR5VKmUwjlcjkSExNx8OBB2NvbY+DAgbCysirLUxIREREREemEgb4Ydvpi2FlonvTKyZMWsWJjbkEdLTUF7kuaAHpTeVIZktOzkZyerfE+hnoilZFeAF65eMGrRDxMQUxi2ltTH46IVJVZAuv8+fNYvXo1Nm3ahNDQUJw+fRqTJ09G9+7dMXToUPTq1Qv6+vpldXoiIiIiIqJyz1BfDENLY9hZGmvUXy6XIydPqnZqY8G0RtVpj6mZeciXajfplZMvQ1JaNpLSNE96FWf/pQesG0f0FiuzBFazZs3QrFkz/PLLL9i/fz/Wrl2L3bt3Y8eOHdi5cyesra3Rv39/PH78uKxCqFQkEgkkEgkAIC8vD2Kx+iG5RERERERUeQmCACMDPRgZ6MHeSvOkV3auVCmhVfS0xoIEWHpmLvJl8jK+NyUTnZiu6xCISIfKfBVCPT099OrVC7169UJaWhq2bNmCNWvW4NSpU1i2bJmiGOBXX32FwYMHo1GjRmUdUoW0aNEizJw5U3G7SpUqOoyGiIiIiIgqCkEQYGyoB2NDPThYm2i0j1wuR1ZOfommNqZl5kEmL7ukV1oJVmgkospHkMvL8ArzCg8fPsTatWuxdu1aREZGKhJZtWrVwpAhQzB9+nRdhFVuvTgCq3PnzhCLxYiMjFTbVyaT4fbt2wCA2rVrQyQSaStM0qG2bdsiNjYWsbGxim2jRo3CqlWroKM/81KVk5ODWrVqoXfv3vj111/L9FwzZszAzJkzERMTo7T4xP379/Hpp58iNDQUT548QUBAAE6cOFGmsdB/rl69ikaNGmHHjh3o06ePrsOp9Pi/hIiISkomkyMzJ19l+mLBtMZcHA5/VKIVE9Wp5WwJ/wbO8K/nBNsS1BojIu2oV68eAODmzZulfmydvRutWrUqpk2bhps3b+LixYuYPHky7O3tcfv2bcyYMUNXYZVbVlZWcHd3h7u7O/T19flBohhyuRzbtm1D79694eTkBAMDA1hZWaFVq1aYN28enj17prVYBEFA27ZttXa+8qhnz54QBAG+vq+/cswff/yBxMREfPnll6UYWcmMHDkSO3fuRLdu3RAUFIRRo0bpLJa3kbe3N3r27IlvvvkGUmnprth04MAB+Pv7w9zcHKampmjUqBHmz5+v1Cc4OBiCIKj9cXR0LPLYN2/exNChQ+Hs7AxDQ0O4urqiT58+uHr1qtr+mZmZMDY21ulrnYiI6HWIRALMjPXhbGuKOlWt0by2Azr5uKJfq+oY1bEOWnsV/f9SU3fiU7H8YCRGLjyGr4LPYf/FBxyZRfSWKPMphJpo3LgxGjdujJ9//hkHDx7E2rVrdR0SVWDp6ekYNGgQDhw4ACsrK3Tt2hXu7u7IzMzE+fPn8fXXX2P+/PlaTWK9zR4/foyDBw9CEAScO3cOd+7cQa1atUp0jNzcXMybNw8DBgyAq6trGUX6ajk5OTh58iS6dOmC4OBgncRAwCeffIIOHTpg27ZtGDRoUKkcMzQ0FD169ICRkREGDRqEKlWqICIiAhs3blSbROrdu7fKdHczMzO1x965cyfeeecdWFhYoFevXnB0dMTjx49x+vRpXL9+Hd7e3ir7HD58GNnZ2ejZs2ep3D8iIqLyomsTN+y98KBUjiUHcD32Ga7HPsOf+27Cx9MOAfWd0bKOA0wMy8XHXCIqZeXqL1skEqFbt27o1q2brkOhCmzYsGE4cOAA+vfvjxUrVsDS0lKpPTw8HBMmTNBRdG+ftWvXIj8/H1OmTMGiRYuwatUqfP/99yU6xs6dO5GUlITBgweXUZTFe/z4MeRyORwcHHQWAxVMlXV0dMTy5ctLLYH1+++/QyaTYe/evUqjJdPT1ReK7dOnj0aj7+7du4ehQ4eiWbNm2Lt3r8q1KD8/X+1+e/bsgbW1NVq3bq3xfSAiIqoIqjtawKuqNSIeppR4X7FIgLSIovJSmRwXo5JwMSoJhnoiNKtlj4AGzmhaowoM9Ln4FVFlwXloVKkcOHAAu3btQoMGDbB+/XqVD4wA4OPjg9DQUKVtOTk5mD17NurUqQMjIyNUqVIFgwYNwq1bt1T2L5zKKZFIMHbsWNjZ2cHExASdOnVS6n/ixAlFbbeQkBCl6UaFdapGjRoFQRBw9+5dzJ49G56entDT01OM8JHJZPjtt9/g7e0NY2NjWFtbo3v37jh//vwbPU6ZmZmYNWsWvLy8YGRkBFtbWwwcOBB37txR6Vs4BTImJgYDBgyAra2t4n5pYtWqVbCyssLcuXPh6uqKNWvWQCYr2TLOq1evhomJCbp06aLSFhERgcGDB8PNzQ2GhoZwcHBAmzZt1I6SOnv2LAIDA2FrawsjIyPUr18fixcvLrZGWNu2bVGtWjXF/Sl8HjUZibVu3Tq0adMGlpaWMDU1Rb169fDFF18gIyNDqd/69evRsmVLmJqawsLCAgEBAdi/f7/K8QpfM9HR0Zg7dy48PDxgaGiIhg0bYs+ePSr9Hz58iPHjx6N69eowMjKCnZ0dmjVrhgULFij1EwRBbVImNjYWgiCoTO0ufF08ePAAAwYMgLW1NWxsbDBy5EhF4mf79u1o0qQJjI2N4e7ujr/++kvtY/Ts2TN89tln8PT0hKGhIRwdHfHee+8hPj5epa9IJELv3r1x5MgRJCQkqD1eSYWHh8PMzExlqq+5ufkbHfeHH35AdnY2Vq9erfZapKen+h2SXC7Hvn370LVrV4jFYnz//fcQBEHtcwsAAwYMgEgkUlxTCqc5BgcHY/PmzYrHn9NdiYiovBjbpS4M9Er2MdRAT4QfR7fErGHN0MHb5ZUjrHLyZQiNSMT3my5j6IKjWLjjKi7dTYJUWrL3n0RU/pSrEVhEb2rVqlUACqYZGRgYFNnvxTaZTIZevXrh8OHDaNKkCaZMmYJHjx5h8+bNOHjwIEJCQlSmC+Xm5qJTp07Iy8vD8OHDERcXh61btyqSWKampnB3d0dQUBBmzpyJatWqKX2AtLKyUjreRx99hGvXrqFHjx4wNzdXjPIZN24c/vnnH9SuXRsTJ05ESkoKNm7cCH9/f+zatUttQqc4mZmZaNeuHcLCwhAQEIBu3brhyZMn2LJlC44cOYKzZ8+iTp06SvskJyfDz88Pbm5uGDVqlMaJg8uXL+P69esYM2YMjIyMMHjwYCxYsADHjx9Hhw4dNDqGTCbDqVOn4OPjo/KcPnr0CC1btoRMJkOfPn3g5uaGp0+f4vLly9i0aZPSY75p0yYMHToU1tbWCAwMhLW1NY4dO4YpU6bg1q1b+PPPP4uMYdSoUWjUqBEWL14Mb29vRQHx4lZNnTBhApYuXQpXV1cMGzYMJiYmuHPnDn7//Xd89NFHMDU1BQDMnj0b3333HVxdXTF+/Hjk5eVh06ZN6NGjB5YvX4733ntP5diffPIJLl68qKgvtmHDBvTp0wdhYWFo3LgxACAjIwOtW7dGYmIiAgMD8c4770AikeDmzZv4559/8Pnnn2vwDBQtJSUFbdq0QfXq1fHee+/h9OnTWL16NZ4/f46BAwdi3Lhx6Nu3L1q3bo2NGzfigw8+QI0aNdCxY0fFMRITE9GmTRvcu3cP3bp1Q79+/RATE4NVq1bh6NGjuHjxosqqqy1btsTff/+NkJAQpVF5wcHBGD16NIKCgkpUSzE9PR02NjYa9798+TKSkpIAAHXq1EGnTp1gZKRcRFYul2P79u3w8fFB9erVcfz4cVy4cAGGhobw8/NDkyZNijx2fHy8YvrgqFGjEBQUhODgYJUphcnJydi9ezfatWuntNgAAGzYsAEhISHo06cPOnbs+MoaXURERNpU29UK0wY1xtzNl5GbX3xSyUBPhGmDGqNuVWsAQJMaVZCbJ8WFqCSE3IjHhTtPijxOZk4+jl6Nw9GrcbA0MYBfPUf413eGV1VriESafyFLROWEnCocLy8vuZeXV5HtUqlUHhERIY+IiJBLpdIi+8lys+XSzDSNf2Qymeq5stI1P0ZOlmoMebnK58jNfr0H5f+qVasmByCPjo7WeJ9ly5bJAcgHDBigdB/37dsnByBv3ry52nMMHjxYnp+fr9g+e/ZsOQD5mjVrlPoDkAcEBKg998iRI+UA5NWrV5cnJiYqtR0+fFgOQN6qVSt5dvZ/j8uVK1fkBgYGchcXF3lubq5ie0BAgLxatWpqj/+izz//XA5AvnTpUqXtFy9elOvr68u7dOmiEj8A+UcffaT2NfAqkydPlgOQHz16VC6Xy+WXL1+WA5APHz5c42Ncv35dDkA+ceJElbbFixfLAcj//fdflbanT58qfk9MTJSbmprK69evL09OTlZsz8/Plw8YMEAOQH727FnF9qCgIDkAeUxMjGJbTEyMHIB85MiRGsW9bds2OQB5mzZt5BkZGUptycnJ8qysgr+HW7duyUUikdzT01P+7NkzRZ8HDx7IbW1t5SYmJkr3pfA5rVOnjtL2U6dOyQHIx4wZo9j277//ygHIFy9e/MrHRy6XF3nfCu93UFCQSn8A8mnTpim25efny5s0aSIXBEFub28vv3r1qqItPDxcDkDevXt3peMMGDBALhKJ5Pv371faXhj7hAkTVGK6du2aHIB80qRJSttXrlypNtbiODg4qPztqFN4/Jd/nJyc5MeOHVPqGxUVJQcg7927t7xHjx4q+wwaNEjp77pQUFCQXCwWK70WunfvLjcwMFB67crlcvmvv/6qcs0pjFEsFsvPnDlTosfhZZr+LyEiInodtx+lyD9ffkbePWhvkT+fLz8jv/0o5ZXHycjOkx+98kj+3dowea+Z+155vMKfkT8flS8/GCGPipOU+P0tEb1acfmKN8ERWG+x1JNrkHr8H437V/3mIARj5Sk1jxb0gzz7uUb7m/p0h13/b5W2ZVw7hOTt/9VDsmz3Hqw6jNU4ppc9fvwYAODs7KzxPmvXroUgCJg7d67S1Lhu3bqhXbt2OH78uNrC4/Pnz4dY/N+c+hEjRmD69OkIDw/HsGHDShT3559/rlJbqXAxg1mzZsHQ0FCx3dvbG0OHDsXKlStx/PhxdO7cWePzSKVSLFu2DC1atMC4ceOU2po0aYLevXtj27ZtSE1NVZryZGhoiNmzZ5do6mBeXh7Wr18PZ2dnxdQsHx8f1K1bF9u3b8eSJUuKLHz9okePHgEA7O3ti+xjYmKiss3W1lbx+5o1a5CRkYGffvpJaaSNWCzGjBkzsHXrVmzZsgUtW7bU9O4Va+nSpQAK6iu9HN+LMWzYsAEymQzTpk2DtbW1YnvVqlUxefJkBAUFYdu2bRg/frzSMb7++mul++jn5wcPDw+Eh4erxFLc4/O6zM3NMX36dMVtsViMvn374tKlSwgMDETDhg0VbY0aNUKNGjVw48YNxbYnT55g+/btGDhwILp27ap07MDAQDRt2hRbt25VmXpY+LdS+Noo1LdvX7Rs2RJ2dnYaxR8cHIzY2Fg8f/4c2dnZSqO22rZtqzKlsHr16vjrr7/QqVMnODs7Iz4+Hhs2bMCcOXPQq1cvXLlyBTVq1AAAPH36FEBBPSt7e3vs2bMH/v7+iImJwcSJE7F582a4ubnhp59+UjrHnj170KpVK6XXwpgxY7Bv3z6sX78eEydOVIrfwsIC/fr1U7lv/fv3f6NVP4mIiMpaLRcr/DTGFzGJadh/6QGiE9ORlZMPY0M9VHc0R7cmbvBwtCj2OCaGemjv7YL23i5IzcjFmchEhNyIx43YZyiqSERSWja2n4nB9jMxcLE1RUB9JwQ0cIarXfHvTYlId5jAorfetWvX4OjoqPjg+aKAgAAcP34cV69eVUpgWVtbo2rVqkp9C5NmEomkxDEUTvl6OS5BEODn56c2rpUrV+Lq1aslSmDdvn0bqampkEqlaqdYxcfHQy6XIyoqCk2bNlVs9/DwUPpArYm9e/fi6dOn+OSTTyAS/VfnYMiQIZg+fTq2bNmC0aNHF3ucwtUi1Z2/Z8+emDp1Kvr06YN3330XnTt3RkBAgEqyKywsDABw9OhRnDt3TqktLy8PQMFjU1KFCZAXTZkyBVZWVoqpby8mcdS5du0aAKBNmzYqbQEBAQCAq1evqrSpW73O2dlZaXqnv78/7O3t8eGHH+LYsWPo1q0b2rZtq/LafV01a9aEsbGx0rbCqWrq7rejo6PS43/x4kXIZDIkJyerfT1mZmYiOTkZT58+VUpKFb4WkpOTlfpbWlqqrTVVlODgYISEhChuz5w5U6n95QSWv78//P39FberV6+Ob775BlZWVpg4cSIWLlyIJUuWAICizptUKsVff/2FHj16ACh4XLZv347q1atjyZIlmDNnjiJBnZCQgMuXL2PevHlK5+3VqxeqVKmClStXKhJY169fx+XLlzFu3Di1CUp11xQiIqLyyMPRAh/2qF8qx7I0NUC3pm7o1tQNT9OycepmAk5ej8ed+NQi94lLzsD6kLtYH3IX1R0tEFDfCf71nWFvZVzkPkSkG0xgUaXi4OCA+/fvIz4+Hh4eHhrtk5aWpijQre54hX1eZGGh+m1QYUFmqVRakpABqB9dlJaWBktLS6XRV8XFVZyUlIIVXy5evIiLFy8W2e/lAuOvGv1UlMJ6ZEOGDFHaXpjAWrVqlUYJrMIESXZ2tkpb9erVcfr0aQQFBWHNmjVYvnw5BEFA+/btsXjxYtSrVw/Af/f75cLlL3r5Pmvi5QQIUFCzyMrKCqmpqYrzv0rhc6hudcNXPc9FvQZffP1ZWVnhzJkz+Oabb7B7925s2LABANCsWTMsXLhQbXK0JNQVOS8clVhU24sr7xU+L0eOHMGRI0eKPE9GRoZSAisrKwsAVJJnJXXixAkABYk1IyMjlWSkpkaNGoVJkyYpJecKE2lisVhlZV07Ozu0bNkShw8fRmRkpKKW2t69eyGXy1VqXenr62PEiBH4+eefcf36dTRo0AArV64EALX10YDX+5slIiKqTOwsjNDX1wN9fT0Qn5yBkzcSEHIjHg+Sip49Ep2YhujENKw8chteVa0R0MAJrb2cYG2m+n6ciLSPCay3mKX/cFi0ekfj/oKR6pBa18+3A8Ws4KYg1lfZZNqwM0zq/jeiQdAruvC6Jnx9fXH//n2EhIRonMCysLBQTD18WeF2dcmC0qRuap6FhQWio6ORk5OjksR63bgKkwpjx47FsmXL3ii+V3n69Cn27t0LoCBZos7JkycRGxurUnz6ZYUFvAtHYr2scePG2L17N7KysnD27Fls3boVS5cuRffu3XHr1i0YGxsr7vejR4/g4uJSovvyKoUJEHUsLS3VrqL3ssLn8PHjxyqjh0rj9efp6YmNGzciLy8PFy5cwL///ovffvsNPXr0wK1bt+Dk5ASg4Dl+MblUqKRJ0pIofF7mzJmDb775RuP9ChNfLxd31xUTExMYGxsrJUE9PT0hEolgYmICfX3Va1/hc12YjAOA3bt3o3r16vDy8lLpP2bMGPz8888IDg7Gjz/+iHXr1qFOnTpFTnst6d8sERFRZeZsa4rBATXwjr8n7j9JR8j1gmTWY0lWkftEPExBxMMU/L0/At4edgho4ATfOo4wM1b9v05E2lGy9UupUhH0DSEyNtf4R90HIpGRmebHMDBSjUFPX/kc+m/27cbIkSMBAL/88otiapg6ubm5it+9vb2RmJiIe/fuqfQ7deqUos/rEgRBMZ2oJLy9vSGXy3H69OlSi6tu3bowMzPDhQsXINc08fga1q9fj7y8PPj5+WHMmDEqP506dYJcLsfq1auLPZaXlxcEQUBUVNQr+xkbG6N9+/ZYsmQJRo0ahQcPHiim5xUm0c6fP//md05DTZs2RVJSkiKGohQ+h6GhoSptpfH6K6Svr49WrVrhxx9/xNdff420tDScPHlS0W5lZaU24aauplZpadq0KQRBKPHzcufOHQBAgwYNyiKsEouMjERmZqbSSE4jIyO0bNkS6enpiIuLU7sPALi5uQEAcnJycPToUcVUw5fVrVsXvr6+WLt2Lf799188efJEoxGMRERE9B9BEODuYIGRHWtjxcdt8fMYXwS2cH/lCCuZHAiPfopF/17H0AVHMWfjJZy8EY/s3JLPuiCiN8MEVgUhkUgQGxuL2NhY5OXlvVZC5G3QtWtXBAYG4tq1axg2bJja0SPXr19Xqjc0bNgwyOVyfPPNN0pJnUOHDuHo0aNo3ry5SgH3krCxsVH7AbY4hYXgg4KClBJu169fx5o1a+Di4oJ27dqV6Jj6+voYM2YMrl69innz5qkksfLz89UmzEoqODgYALBy5UosX75c5Wfjxo0wMDDQKIFlY2ODOnXqqJ3yePnyZTx/rjoMPCkpCQAUI9dGjhwJY2NjfPnll3jw4IFK//v377/29LGiFBZdnzRpktIoG6BgBFHhlMh3330XIpEI8+bNQ2rqf/UZ4uLisHjxYpiYmKB///6vFUNERISimPiLnjx5AgBKI/uaNGmC0NBQREdHK7YlJSXh+++/V9m/tDg7OyMwMBC7d+/GunXrVNqzs7MV9cteVLjt5bphqampuHXrltr7XBquXLmisk0ikWDChAkAgHfeUR7RWvgamD59utLf2oYNG3Dz5k20aNFCMSLw2LFjyMjIUJk++KIxY8bgyZMnmDRpEsRiMYYPH/6md4mIiOitJQgC6lS1xoRuXlj1aXv8MKI5ujSuCjOjokdY5UtlOHvrMX7cegVDfzqCn7ZdQdjtx8jL52czIm3gFMIKYtGiRUoFhsvL1JnyaO3atRg0aBA2b96Mw4cPo2vXrnB3d0dmZiYuXryIM2fOKK0CN3r0aGzcuBGbNm1CdHQ0OnTogEePHmHTpk2wsLDA33///UbxtG3bFtu2bcPAgQPRoEEDiEQiTJo0qdhi0x06dMDo0aOxcuVKeHt7o1evXpBIJNiwYQPkcjlWrFihdmpScX744QecP38eX3/9NTZt2gRfX1+Ympri/v37CA0NhaWlJW7duvW6dxfXr19HeHg4WrVqpbYwPlCQlOrRowd27NiB0NDQYmsxBQYG4scff0RMTIzS1NDVq1dj+fLlCAgIgKenJ4yMjHDmzBmcPn0a7dq1U9QWcnZ2xsqVKzF8+HDUrVsXPXr0gIeHB549e4Zbt27hzJkzWLduXbHTGUuiX79+GDt2LJYvX45atWqhd+/eMDExwb1797B//35ERETA3d0dtWrVQlBQEIKCgtCgQQMMGDAAeXl52LhxI5KTk7Fs2bLXXjHw0KFDmDp1Ktq0aYNatWrBwsICV65cwcGDB1G3bl2llf8+/vhjHDlyBL6+vhg4cCBycnKwe/du+Pr6Fjv67U38/fffiIiIwLBhw7BkyRI0adIEYrEYsbGxOHHiBFq0aIEDBw4o7XPs2DE4ODioTE/dsWMHRo8ejaCgILVF4V8kkUiwaNEiAFC7CmGhF7e1a9cO1apVQ8OGDRUF8/fv34+kpCT07t0bo0aNUtp3+PDh2LJlC1auXImIiAj4+fkhJiYGO3fuhLm5udLqinv27IGZmZlK4fgXvfPOO/j444+RkJCAHj16KKZ/EhER0ZsRiwR4V7eDd3U7fNC9Hi7fS0LI9Xicu/0EOXnqR1pl50lx4no8TlyPh7mxPlrVdURAA2fUr2YDsYhT+YnKAhNYFcSUKVMUH446d+6sKJRMqszNzbFv3z5s27YNq1evxvHjx5GcnAxjY2N4eXnhhx9+UIyYAACRSITdu3dj/vz5WLduHRYuXAhzc3P07t0bs2bNQt26dd8onsWLFyM/Px9HjhzBtm3bIJfLMWzYMI1WS1u+fDl8fHywbNky/PrrrzAyMoKfnx+CgoKKrH1THBMTE5w4cQK//fYb1q9fj9WrV0MQBLi4uKBLly5vPKqjsHj7iBEjXtlv5MiR2LFjB4KDg4tNYI0ZMwY//vgjNm7ciGnTpim2Dx48GBkZGTh9+jROnjwJkUgEd3d3/Pjjj4rV2gq98847qFmzJubPn4+QkBDs3LkTtra28PT0xLx589CxY8fXvMdFW7ZsGVq3bo2//voLK1euhEgkQrVq1TBp0iSlItvfffcdPD098euvv+Lvv/+GSCSCj48PvvrqK3Tv3v21z9+lSxdER0cjJCQEly5dQm5uLtzc3PD111/js88+g5HRf9N6e/bsidWrV+P777/H0qVL4erqis8++wwDBgzAzp073+RheCUHBwdcuHABP//8M7Zt24Zly5bBwMAArq6uGDJkiEpSKDExESdOnMDnn3+uWDjhdUgkEpVVB1++DSgnsCZNmoRjx47h0KFDePbsGUxMTFC/fn18//33GDNmjNJqm0DBtWX79u346aefsGrVKvz2228wNzfHgAEDMHPmTNSpU0fRd8+ePejUqRMMDIquA2hmZobevXtj/fr1RRZvJyIiojejrydCi9oOaFHbAdm5+Qi78wQh1xNw8W4S8qXqR1qlZ+Xh4OWHOHj5IWzMDNGmnhP8Gzijtosl61ISlSJBXpaFcKhMFK5sdvPmTbXtMpkMt2/fBgDUrl1b5UMVUUXUo0cPREdHIyIigm8E3mLz58/Ht99+i9u3b2u8UEN5d+3aNXh7e2PFihXFJqa8vb0RHx+PuLi4Vya7SgP/lxAREf3neVYezkQmIuRGPK7FJEOmwadoR2sT+Nd3QkB9J7g7lO2iUETlRXH5ijfBEVhEVCF8//33aNy4MbZt24YBAwboOhzSgezsbCxcuBDjx4+vNMkroGD0lSAIRRZwL3T8+HFcu3YNn376aZknr4iIiEiZmbE+Ojeuis6NqyLleQ5CbyYg5EYCIh+mFLlPYkomNp+6h82n7qFaFTP4N3BGQH0nONmYajFyosqDI7AqII7AorfVihUrYGpqisGDB+s6FNKBO3fuYP369fjggw/g4OCg63C0Zv369YiMjMSKFSsUheqrVq1a5ufl/xIiIqLiPZFkIeRGPEKuxyPmcbpG+9RysURAfWe0qecEWwvVldqJKrKyHIHFBFYFxAQWEdHbo23btjh16hRq1aqFn3766ZUrFZYm/i8hIiIqmQdJz3Hy/8ms+GeZxfYXANR3t0FAfWe09nKEhQlHWFPFxwQWKWECi4iIyhr/lxAREb0euVyOuwlpCLkej1M3E/A0LbvYfcQiAY097RDQwBktajvAxJDVfqhiYg0sIiIiIiIiogpAEATUdLZETWdLvNepDiIepiDkejxCIxKRlpmrdh+pTI4LUUm4EJUEQz0RmtWyR0ADZzStUQUG+lyBnghgAouIiIiIiIioTIhEAupXs0H9ajaY0M0LV6KTcfJGPM5EPkZWbr7afXLyZQiNSERoRCJMDPXQqq4D/Os7o5GHLcRijoimtxcTWERERERERERlTE8sQtOaVdC0ZhVM7CnFhagkhNyIx4U7T5CbL1O7T2ZOPo5cicORK3GwNDGAXz1HBNR3Rt2q1hCJBC3fAyLdYgKLiIiIiIiISIsM9MVo7eWI1l6OyMzOw7nbTxByPR7h0U8hlakvU52amYu9Fx5g74UHqGJhhDb1nRBQ3xmeThYQBCazqPJjAouIiIiIiIhIR0yM9NHe2wXtvV2QmpGLM5GJCLkejxv3n6GoFdeS0rKx/UwMtp+JgautKfzrOyGggTNc7cy0GjuRNjGBRURERERERFQOWJoaoFtTN3Rr6oanadk4dSMeJ28k4E58apH7PErOwPqQu1gfcheejhYIaOCMNvWcYG9lrMXIicoeE1gVhEQigUQiAQDk5eVBLOZKFERERERERJWVnYUR+raqjr6tqiM+OQMnbyQg5EY8HiQ9L3Kfe4lpuJeYhn8O34JXVWsENHCCn5cTrMwMtRg5UdlgAquCWLRoEWbOnKm4XaVKFR1GQ0RERERERNribGuKwQE18I6/J2IfpyPk/yOzHkuyitwn4mEKIh6m4O/9kWhU3Rb+9Z3gW8cRZsb6WoycqPQIcrm8qGm1VI68OAKrc+fOEIvFiIyMVNtXJpPh9u3bAIDatWtDJOJSq6Q5QRAwcuRIBAcH6zqUchUL0duG/0uIiIjKN7lcjtuPJAi5kYCTN+Ihycgtdh89sQjNalZBQH1nNKtlDyMDzuyh0lWvXj0AwM2bN0v92Hw3WkFYWVnB3d0d7u7u0NfX5weJIsTGxkIQBAiCgGbNmhXZ74svvlD0ezk54u7uDkdHR6VtwcHBEAQBf/31V7ExuLu7K44tCAL09PTg5OSEAQMG4OLFi691v0pT4X15G5NCBw4cgL+/P8zNzWFqaopGjRph/vz5Sn3u3buH7777Dt26dYOdnR0EQcDgwYOLPOaMGTOUnu8Xf1q2bKnSf9SoUUX2f9V5oqOjIQgClixZ8voPABERERFVGoIgoE5Va0zo5oXVn3XA9yOao7OPK0yNip5olS+V4eytx5i3NRzDFhzBT9uuIOzOE+Tly7QYOdHr4RRCqpT09PRw8eJFREZGom7dukptUqkU69atg56eHvLz88vk/Kampvj8888BAFlZWQgLC8O2bduwa7T+JWoAAFLMSURBVNcuHDlyBP7+/mVy3tIQGRkJS0tLXYdR6kJDQ9GjRw8YGRlh0KBBqFKlCiIiIrBx40Z8+eWXin6nTp3C7NmzYWBggBo1aiA5OVmj448cORLu7u5K21xdXYvs//HHH8PKykppW/369Yvsv3v3bgBAz549NYqHiIiIiN4eYpGARtXt0Ki6HT7sUR+X7yUh5Ho8zt1+gpw8qdp9snKlOHE9Hieux8PcWB+t6joioIEz6lezgVgkaPkeEBWPCSyqlNq2bYuTJ09i9erVmDt3rlLb4cOHkZCQgB49emDv3r1lcn4zMzPMmDFDadusWbMQFBSEb7/9FidPniyT85aGOnXq6DqEMvH7779DJpNh7969aNu2rWJ7enq6Ur+AgACcP38e3t7eSEhIgIeHh0bHHzVqlNJxizNlyhSVhNer7NmzBw0aNICbm5vG+xARERHR20dfT4QWtR3QorYDsnPzcf72E5y8kYCLd5OQL1U/0io9Kw8HLz/EwcsPYWNmiDb1neBf3xm1XSwhCExmUfnAeWhFuHXrFn788Ue0a9cOdnZ20NfXh6OjI/r164dTp04VuV9RU4MKf7Kzs7V4L95etra26N69O9auXQuZTPkivWrVKtjb26Nr165ajen9998HAFy6dEmj/nfu3MHgwYNhb28PQ0ND1KpVCzNnzlR5DZ04cQKCIGDGjBk4fPgwWrRoARMTEzg7O+PLL79U6j9q1CiMHj0aADB69GjF6/LFxIsgCBg1apTSOQqnrz579gzvvfceqlSpAgsLC/Tp0wfx8fEAgJCQELRp0wampqZwcnLCzJkz8XKJvdjYWHz11Vdo3LgxrK2tYWxsjAYNGmDhwoUqz1NpCw8Ph5mZmUqSydzcXOm2h4cHmjdvDkPD8rNSS3p6Ok6ePKkYfTVu3DgIgoAbN26o7d+0aVOYm5sjIyMDwH/THE+cOIElS5bAy8sLBgYGKklWIiIiIqpcjAz0ENDAGdPfbYK1n3fAx4EN0Ki6LV41wOrZ8xz8ey4Wny0/g7G/hmDV0duIfZxe9A5EWsIRWEXo2LEj4uLiYGZmhpYtW8LGxgYRERHYsWMHdu7ciYULF2LKlClq9zU1NcWAAQPUtonFLJKnLSNGjMDOnTtx7NgxdOzYEQCQlpaGf//9F+PHj4eenm5e/pp8g3H9+nW0adMGGRkZGDhwINzc3HDs2DHMmDEDJ0+exKFDh1ReS2fOnMG8efPQr18/tGvXDocOHcJPP/2E27dv499//wUA9OnTBxKJBP/++y969+6NRo0aAYBGI4Fyc3PRqVMniEQiDB8+HDdu3MC///6LuLg4/Pzzz+jevTt69OiB8ePHY+fOnZgxYwZcXFwwduxYxTEOHDiAv/76Cx06dEC7du2Ql5eHU6dO4bPPPkNUVBT+/PPPYuMIDg7G6NGjERQUVKIETHp6OmxsbDTuX1IhISE4d+4cDAwM0LBhQ7Rr1+6Vf++7d+/G8+fPYWJigqZNm6J169ZF9j106BByc3MVCawxY8Zg+fLlCA4OxoIFC5T6Xr9+HZcuXcJ7770HU1NTpba5c+fi/PnzCAwMRM+ePVG9evU3uMdEREREVJGYG+ujc+Oq6Ny4Kp6l5yA0IgEh1+Nx65GkyH0SUzKx+dQ9bD51D9XszeBf3xkB9Z3hZGOivcCJ/o8JrCLUqVMHc+fOxcCBA2FkZKTY/vfff+P999/H559/js6dO8PLy0tlXzs7u7eyQHZ506NHD9ja2mLVqlWKBNbmzZuRlZWFESNGICwsTKvxLF26FEDB6JjifPDBB0hNTcWuXbvQq1cvAAWrjAwZMgQbN27E0qVL8cEHHyjtc/jwYaxfvx7vvvsuAOCHH35Ajx49sGvXLuzatQuBgYFKCaw+ffqojLR6lYSEBHTo0AGrVq1SLCLQt29f7Ny5E71798b27dvRpUsXAMDUqVPh4eGBX375RSmBVXjOF/+mAGDChAn4+++/MXXq1BJNqysJmUxWpsOfX06m1apVC1u2bEHDhg3V9p88ebLS7ebNm2PLli1qpwju3r0bdnZ2iqLwLVu2hJeXF9atW4d58+YpJWMLrz2FI+1eFBYWhgsXLqBmzZoluWtEREREVMnYmBsisIU7Alu443FKJk7eLEhmxbxipNX9J8+x5tgdrDl2B7VcLBFQ3xlt6jnB1sKoyH2IShOnEBbhyJEjGD58uNoP2p07d4ZUKsWWLVt0FF3pyMnPRVpOhsY/L08HA4D03EyN98/Kz1HZP1ear9QnJ7/4pV81ZWBggHfeeQc7duzA8+fPAQCrV69GvXr10Lhx41I7jzrPnz/HjBkzMGPGDEydOhUdOnTA9OnTYWBggDlz5rxy39jYWJw+fRp+fn6K5BVQMHLrhx9+gEgkwpo1a1T28/LyUiSvAEAkEmHmzJkAgA0bNpTK/Zo3b57SCpiFIw2bNm2qSF4BgKOjI/z8/HDr1i2lQvmOjo4qf1NAwfRKuVyOEydOFBtD3759ERkZiYkTJ2oUc3BwMGbMmIHnz59DIpEonpcZM2ZodL7iNGrUCGvWrMH9+/eRlZWFW7duYcqUKbh79y66dOmClJQUpf4BAQHYsWMH4uLikJmZiWvXrmH48OEICwtD9+7dVRYWkMlk2L9/P7p166b02I8ZMwaJiYk4cOCAYlt+fj7WrVuHmjVrws/PTyXW8ePHM3lFREREREocrE0w0M8Tv3/QBn9+5I/B/jXgXMwIqztxqVh2MBIjFx7DtODzOHDpAdIyS++zHJE6HIH1Gry9vXHo0CFF7Z+Kavm1PVhyZYfG/c8O/QsWhspTkjpt/gTpuZka7d+7hh9+8J+gtG1v9Bl8e2qZ4vaHjfrio8b9NI6pOCNGjMCSJUuwbds2+Pv7IzQ0FPPmzSu14xclIyNDkTwSi8Wwt7fHwIEDFfWfXuXatWsAgDZt2qi0eXh4wM3NDVevXlVp8/X1VdnWtGlT6OnpKY75JmxsbODi4qK0zdHREQDUjjJydHSETCbD48ePlfZbv349li5diqtXryI1NVUpMZqQkFBsHJaWliVaJTE4OBghISGK24XPS6GSFF5Xp0+fPkq3a9eujV9++QV6enpYsGABli1bprTK4csjoxo0aIDVq1cjMzMT27Ztw/bt2zFo0CBFe1hYGJ48eaKy+uDw4cPx1VdfYeXKlYq2ffv24fHjxyqjuwqVdeKWiIiIiCo2typmGN6+Foa1q4m7CWkIuR6PkzcSkJyuvpazHMC12GRci03Gkr030djTDgENnNGytgOMDZluoNLFV9RriI6OBvDfh/eXZWRk4Pvvv8eDBw9gYmICHx8f9OvXD2ZmZtoMkwC0aNECtWvXxqr/tXffYVFcbRvA76X3LgKKIIJIU+wFEdTYYuwmmsQWSxKMGjQxlohg11iiRqOJKZZYPks0gsYemohiQQEVDYINLCAgTep8f/DuhnV36U28f9fFpcycc+bZYcdxH855ZscOJCQkQCQSYcyYMTV+3MaNG+PJkyeV6vvy5UvJGIrGTkhIQGFhoVSNpUaNGsm0VVJSgomJiWTMqni92DnwX0230vbl5+dLti1fvhzffvstrKysMGzYMJiZmUFNTQ1paWnYsGEDcnNlZ+lVlXiWlXj2V0JCQrUfQ55PPvkEa9asQXh4eLnaT5w4EYcOHUJ4eLhUAisgIACqqqpSM9yA4p/34MGD4e/vj5SUFBgbG2P79u1QUlLC+PHj5R7D1NS08i+IiIiIiN4aIpEIdhb6sLPQx8Q+rXDzQSqCohMRGpOElzn5cvsUFgmIuPscEXefQ11FCZ3sG6OHszk62DaCmiprQVPVMYFVQXFxcQgICAAADB48WG6b5ORkLFiwQGrbrFmzsGPHDgwcOLDGYyRpY8eOhY+PD27duoXevXvDwsKirkMqlZ6eHgDg6dOncvc/ffoUWlpaMgXCnz9/LtO2qKgIKSkp9WLZWEFBAVauXIk2bdrgwoUL0NTUlOy7ePEiNmzYUIfRVT8TExMAkDwJsLLt/f390b17d7mzziZNmoRDhw5Jap8FBASgb9++MjPlxPgIZCIiIiKqKCUlEZytjeBsbYTPBjgi8l4KgqMTEXbrKXLyCuT2yS0oQkhMEkJikqClroJuDo3h4WyBNs2NoazMSkZUOUxgVUBBQQEmTJiA3NxcjBo1Cu3bt5dpM27cOHz00UdwcXGBvr4+7t69i3Xr1mHXrl0YPnw4QkND0bFjx3Idz8nJSe72uLg4WFtbIzk5We7+oqIiFBQUQFlZGfn5+VJ1c0oa79gfo+17lysWANAQqUrNpgGA48O+g2xlLPlUlZRl+vez7Igeo9pIvldXlj1GRYj7FhUVSf4+evRo+Pj44MmTJ1ixYoVke2FhoeRPeccsua2stqXFUlEODg4AgJCQEJkx7t+/j4cPH6Jjx46SfeKaSWFhYTLtIyIikJ+fDycnJ6lzI45PUYwlz19pr0l8bHnn5fXjPHnyBBkZGejVqxdUVFSk2gcHB5c6TlXeE2W9hvK0rUwM4plXlpaW5ep78eJFAEDTpk0l7R8+fIgbN27gu+++kztGr1690LRpU/z222+S8zx27FiZtuL3b0FBQbWeS2rYioqKIAgCCgsLkZycrPBeQkRERG8Xa0MRrN2bYHRXc1xPSEP43RRcT0hDfqH8T4bZuQU4E/kYZyIfQ1dTBZ1sjdDFzhi25jpQ4i9YG5zXVwpVpwabwBIXeq6InTt3olOnTgr3z5gxA6GhobCxscGPP/4ot82OHTukvnd1dcXOnTthaWmJ5cuXY8GCBTh58mSF4qop6sqqUFdWrdIYumpVe3yqqrIKVJVr9m3YrFkzHDt2DFlZWejbt2+NHqs6WFtbw83NDaGhoZLi3UDxUwh9fHxQWFiIjz/+WKbfrVu3sG/fPowePRpA8YfPJUuWAIBkG1BcywoAHj9+XNMvRUqjRo2goaGB8PBwCIIgmQ10584dfPfdd+UeJz09HUlJSTAxMZHMWqoreXl5iIuLkyQdxR4/fozZs2cDAN5//33J9hcvXiArKwuWlpZS7W/fvo3FixdDWVkZw4YNk2w/fvw4AODdd9+Ve3wlJSWMHTsWK1aswNOnT2FoaKhwZigRERERUXVSU1FCR1sjdLQ1Qk5eIa7eS0X43RREP0hHkYJZDhk5BTgb9Qxno57BWFcNnW2N0KWlMZqZaHG1AJWpwSaw4uPjERsbW6E+2dmKi5EvW7YMW7ZsQePGjXHy5ElJEqC8vvnmG6xatQqBgYHIy8uDmppamX1iYmLkbhfPzFL04V28bAwAVFVV36rfmquqFifklJSUJH8HIEkClSTOCisrK0u1fX2skm3/+OMPREREyD32mjVrpH4m8sYsry1btsDd3R0jRozAqFGjYGlpiX/++QcXL15Ez5494eXlJYlJRaX4Mu7Tpw+mTJmCv//+G1ZWVjh16hSuXr2KQYMGYfjw/wrjd+/eHerq6ti4cSNevnwJIyMjWFlZYezYsZI2r58/Ra9JfGx551D8vlNVVZV8TZ48GZs2bUK3bt3Qs2dPJCYm4ujRo+jTpw8OHz6scJyS2wICAvDJJ5/A19cXfn5+pZ7HtLQ0rF+/HkDxkyFfvXqFZcuWybQrOU5ycjK+/vprSR+geCbblClTAACtWrXC3LlzARQv93N1dUXnzp3h4OAAU1NTPHjwAP7+/sjMzMS0adOkalclJSWhY8eO6N69O+zs7GBoaIh///0XAQEByMvLw+rVq+Hs7Cxp//fff8POzk7hbEwAmDx5MlauXImkpCR88cUXcmvtlXyvVOV9SW+XoqIiiEQiqKiowMTE5K26lxAREVHFWVo0xpDuQHpWHs7fTEJwdBKi779QuGInJSMPx689wfFrT9DUWBs9nM3h4WKBpiasHf0mq6nZV0ADTmBFRkZW21hbt27FggULoK+vjxMnTsDW1rbCY+jr68PU1BRJSUlISUmBubl5tcVHtSc8PFxhUW4/P79qmxHk4uKCixcvYuHChTh58iTS09NhZWUFX19fzJ07V+4/Ct26dcPs2bOxYMECHD58GAYGBpg9ezYWL14s1c7ExAR79+7FokWL8OOPPyI3NxceHh5SCayasmbNGujr62PPnj344YcfYG1tjUWLFmHYsGE4fLj8T8Qsr7S0NJmnDr7+PSCdwMrMzJSZSZmQkCAp/u7h4SFJYGlqamL69Om4cOEC/P39kZaWBj09PXTp0gWfffYZRo4cKTWOhYUFJk2ahPDwcBw8eBAZGRkwMjJC//79MWPGDPTu/d+S3uzsbJw7dw5eXl6lvkYbGxt07doVYWFhmDhxYpnnhIiIiIioJulrq+HdjlZ4t6MVktNzEBKThKDoJNxNTFfY51FKFvYE/Ys9Qf+ihZkePFws4O5kDlMDTYV96O0jEko+w55k7Nu3Dx9//DE0NDRw6tQpuLm5VWqcoqIi6OnpISsrC+np6ZJC3ZUhno2haIZWUVGRZPaZvb09f2vewAUGBqJnz57lmpFEb46jR49iyJAhOHv2LHr16qWwXV5eHpo0aQILCwtcv369FiOkho73EiIiIqpOj1OyEBydiKCoJDxMzixXH0dLQ3i4mKO7ozkMdNRrOEKqDmXlK6qiwc7Aqg7Hjx/HuHHjoKKigsOHD1c6eQUAJ06cQFZWFlq0aFGl5BURvR0CAgKgr68Pd3f3Utvt3r0bycnJWLhwYS1FRkRERERUcU2MtfGhhx1G97BFwtMMBEUnIjg6CU/TchT2ufkwFTcfpuKnv2/B1cYYPZwt0M2hMbQ1WBbjbcQElgLnz5/HyJEjIQgC9u/fX67i3/v27UOLFi1knjIYFBQkqZ/zxRdf1Ei8RNSw/Pzzz/j5558V7t+yZQsSEhKwdetWmJmZcfkgEREREb0RRCIRmpvpobmZHsb3tsftR2kIikpESEwS0rLy5PYpEgRcjUvG1bhkbApQQke7RvBwtkDHlqbQUKu5mktUvzCBpcB7772HnJwcNG/eHEeOHMGRI0dk2nTv3h2TJ0+WfH/ixAns2LEDLVu2hJOTE1RVVXHnzh1JPa7Ro0fjyy+/rKVXQEQN2apVq5CYmAgXFxds3rwZ2tradR0SEREREVGFiEQiOFgawsHSEFP6OyIqIQVBUYk4f+sJsl4VyO1TUFiEC7ef4sLtp9BUU0Zn+8bwcLFAWxsTqKqw5EFDxgSWAmlpaQCKn2YYHx+vsF3JBNaoUaNQUFCAK1eu4J9//kFmZiaMjIwwYMAATJw4UaagM1F18PT0BEvZvX3EReWJiIiIiBoCZSURXG1M4GpjgqkDnXDl32QERSfiYuwz5OYXyu2Tk1eIwKhEBEYlQldTFd0czODhYgFnKyMoK4lq+RVQTWMR9zcQi7gTEVFN472EiIiI6oNXeQW4GPsMQdGJuHL3OQqKyk5hGOmow93ZHB7OFmjZRB8iEZNZtYVF3ImIiIiIiIjoraOhpgIPFwt4uFggIycfYbeeICgqEVEJKVCUy3qRmYu/whPwV3gCzAy10ON/ySzrxrq1GzxVKyawiIiIiIiIiKje09VURb92lujXzhIvMnIRejMJQVGJuP0oTWGfJ6nZ2B8Sh/0hcbAy1YGHswV6OFvA3Eir9gKnasEEFhERERERERG9UYx01TG4szUGd7bG09RsBEUnITg6EfFPMxT2uf8sEzvP3cHOc3dg38QAPZzN0cPZHEa6GrUYOVUWE1hERERERERE9MZqbKiFD9xb4AP3FnjwLEOSzEp8ka2wT+zjNMQ+TsMvJ2/BxdoYHi7mcHMwg66WWi1GThXBBNYbIi0tTfJkxPz8fCgrK9dtQERERERERET1TDNTXYztpYsxPe3wb2L6/5JZSUjJeCW3vQDgRkIKbiSk4MdjMWjXwgQeLhboYt8YmupMmdQn/Gm8IdavX49FixZJvm/UqFEdRkNERERERERUf4lEItg1MYBdEwNM7NMKNx+kIig6EaExSXiZky+3T2GRgIi7zxFx9znUVZTQyb4xPJzN0d62EdRUOYmkrokEQSj7GZRU50rOwOrbty+UlZVx69YtuW356HMiIqoq3kuIiIioISooLELkvWQERSXhwu2nyMkrKLOPtroKujo0hoezBdo0N4ayMv9fpIiTkxMAICYmptrH5gysN4SBgQEMDAwAAKqqqnUbDBEREREREdEbSEVZCR3sTNHBzhS5+YW4fPcZgqKScOnOM+QXFsntk5VbgDORj3Em8jEMtNXQ3dEcHi7maNXUEEpKolp+BW8vpg2pcvLygH37gMGDgQ4dgFativ8cPLh4e15eXUfY4CQkJEAkEmHChAl1HYpC27dvh0gkwvbt26t9bPHr9/PzK1f7wMDAGovlbTFhwgSIRCIkJCTU2jGr+32em5sLKysrzJgxo1rGe1Pl5ubCwsIC3t7edR0KERERUb2hrqoMN0dzzB/VDntm98asoa3R3rYRlESKk1JpWXkIiLiP2b+FY+KGf/DbqduIS0oHF7fVPCawqGKePQMWLAAsLYEPPwT8/YErV4DY2OI//f2LtzdrVtzu2bNaDU/84bfkl7KyMpo0aYI+ffrA39+/1mKxtraGtbV1hfr4+flBJBIhMDCwRmIiWdbW1jLvGUVfnp6edRKj+H0h76tLly7Vdpx79+5BJBLhxx9/rFC/8ePHQyQS4fz58zL7zp49K7kOxcugS1q7di1EIhE2bdpU2bBLtXnzZjx58gTffPON3P35+flYuHAh7OzsoK6ujkaNGqF///4ICwuTaXv06FH07NkTZmZm0NHRgaOjI+bOnYvk5GS5465cuRKOjo5QV1eHiYkJ3n//fdy5c6fUeH/77TeIRCLcvHmzci9YAXV1dXz11VfYunUr7t+/X61jExERETUEWhqq6O3aFIvHdMQfX/fCFwOd4GxlVGqf5+mvcCjsHmb8dB6fbwrGnsC7eJycWeFj33vyEj8ei8ZXv4Thix9D8NUvYfjxWDTin7ys7MtpkLiEkMovKgp4913g0aOy2z59CixbBuzYARw/Dri41Hx8JTg5OWHkyJEAgIKCAty/fx+HDx/GmTNn8P3333MWAkl4e3vLJFYWLVoEfX19mfdJRROS1W38+PEyMTRt2rTaxhcneN97770K9fPw8MDOnTsRHBwMNzc3qX1BQUEQiUQoKipCSEgIBg0aJLU/ODhYMkZ1y8vLw8qVKzFy5EiF52natGn4+eef4eDgAC8vL+Tn5yMkJARhYWHo1q2bpN3SpUvh4+MDc3NzDB8+HNra2rhw4QJWrVqF/fv349q1a9DX1wdQXDtq6NChOH78OFq1agUvLy+kpaVh//79OH36NMLCwuDo6Cg3Hn9/f9jY2CjcXxWfffYZFi5ciFWrVlU4SUlERET0NtHXVse7Ha3wbkcrJKfnIDgmCUFRifg3SXFC6VFKFnYH3sXuwLtoYaYHDxcL9HA2RyN9TYV9Yh+l4ZeTt3DzYarMvtuP0nAs4gEcLQ0xpb8DWjYxqI6X9kZjAovKJyoKcHcH0tMr1u/Ro+J+ISG1msRydnaWWWoWGRmJtm3bYu3atUxgkYS898KiRYtgYGBQ7uWKtWXChAk1OgssICAALi4uaNasWYX69ejRA0BxMmrevHlS+4KDg+Hu7o6oqCgEBwdLJbAEQUBoaCiMjIzg7Oxc9RfwmiNHjuD58+cYPXq03P0vX77E77//jpYtW+LatWtQV1eX7MvIyJD8PScnB8uXL0eTJk0QHR0tqUcIAF5eXti6dSv27t2Lzz//HACwf/9+HD9+HJ6enjhx4oRkXG9vb3Tq1AleXl4ICgqSiSc3NxdnzpzBJ598Uh0vX4aOjg4GDhyIPXv2YO3atdDUVPyfKSIiIiIqZqKvieHdbDC8mw0ep2QhODoRQVFJeFjKTKu4Jy8R9+Qlfjt9G07NDNHD2QLdHc1goPPf/zcvxT7FigPXkFcgv+6W2M2HqZjzezjmfdAOnVqaVtvrehNxCSGV7dmz4plXFU1eiaWnF/ev5eWEr3N1dYWxsTFSUlLk7t+1axe6desGXV1d6OjowN3dHSdPnpRp9/DhQ3z66aewsbGBhoYGTExM0LFjR6xZswbAf8sY79+/j/v370st9yptaaCnpycWLVoEAOjZs6ekj7xaQDExMejXrx90dHRgZGSEiRMnSn3gBv6rAeXn54ezZ8/C3d0dOjo6UgmQhw8fYsqUKbC0tIS6ujqaNWuGmTNnIl3Oz3r37t3o0qULjIyMoKWlBSsrK4waNUrh0zCPHDmCdu3aQUNDA82aNcOKFSvktktMTMSUKVPQpEkTqKurw9raGjNnzkRqquxvIeQRBAEbNmyAnZ0dNDQ0YG9vX2PL0d4U4uWrz58/x5gxY2BsbAwdHR30799f4dK0jIwMBAcHl2v21W+//QZlZWX069cP2dnZsLW1hYWFBcLCwlBYWChpl5eXh4sXL8LDwwNubm6S2VZi0dHRePHiBdzd3SGSU2egPO/z0uzcuRNaWlro16+f3P0xMTHIz89Hnz59pJJXAKCrqyv5+9OnT5GTk4MuXbpIJa8A4N133wUAqWWE4plsc+bMkRrX1dUVw4YNQ3BwsNylhIGBgcjMzJT8DFq2bAlzc3MUFMg+GSclJQXq6uro2bOnZJunpydEIhGysrIwa9YsNG3aFMrKylL/7gwfPhzp6ek4evSo3HNCRERERIo1MdbGhx522PKFO374vDtGutnAtJQZVgAQ8yAVW47HYOzac/DZdQmnrz3C9XvJ5UpeieUVFGHF/qu48zitGl7Fm4szsKhsGzeWb9lgaR49An74AViypHpiqoQbN24gJSVFZokTULyMaPPmzWjVqhXGjx+PwsJC/PXXXxgwYAB2796NDz/8EACQlZUFNzc3PHnyBIMHD8aoUaOQlpaGmJgY/Pbbb/j6669hYGAAX19frF+/HoD0DJ/SlqCJE1VBQUFSS8VcXV2l2sXHx6N79+7o1KkTPv/8c4SHh+P3339HWloa/vzzT5lxQ0JCsHz5cgwYMABffPEF1NTUAAC3bt2Ch4cH0tLSMGTIEFhbWyM6Ohrr169HUFAQwsLCoKGhAQDYuHEjvvzyS9jZ2WHMmDHQ1NTEw4cPcfbsWVy/fh0ODg5Sxzx8+DBOnz6NoUOHwsPDA/7+/pg/fz60tbWlimknJiaic+fOePToEQYPHgxHR0dERERg/fr1OH36NC5cuCCVSJDn22+/xYoVK9C8eXNMmzYNWVlZWLBggdTyr4YiKCgI4eHhUFNTQ+vWrdGzZ08oKyvLbZuXl4c+ffpASUkJU6ZMwYMHD7B//350794dERERaNGihVT7U6dOIS8vr8wE1vr16zFr1iwMHToU+/btk7yfevTogX379iEyMhLt27cHAFy6dAmvXr2SJE+//fZbZGZmQkdHB8B/ywfFM7hKquj7/HXiJYtt27aVxPg6cTLM2Ni41LGaNGkCPT09hIeHIy0tTSqJdfz4cQCQSgw/+1+y3srKSmYs8XUdFBSEli1bSu0LCAiQSjJPnDgR8+bNw4kTJ2R+Lnv27EFeXh4mTpwoc4zhw4fj33//xZAhQwAAenp6kn3immn//PMPRo0aVerrJiIiIiL5RCIRbMz0YGOmhwnv2OP2ozQERSUiJCYJaVnyH2hWJAi4GpeMq3HJEAGoaMn3vIIibDtxC6snda1y/G8qJrCodHl5wLZt1TPWtm2Ajw+g4MNkdYqOjpYs/yooKMCDBw9w5MgRNG/eHJs3b5Zqe+zYMWzevBnjxo3Dr7/+ChWV4sti+fLl6NixI6ZNm4YhQ4ZAS0sLZ8+excOHD7FhwwaZp5qJZ3aJl56Jn35X3mVoEyZMQEJCAoKCgkpdKhYcHIxNmzbhiy++AFA8A6lfv344cuQIHj58CEtLS6n2586dw/79+/H+++9LbR83bhyysrJw6dIlqSSZOFm1fv16zJ07F0Dx0wWbNGmC69evSy07KigoQFZWlkyMJ06cwIULF9CuXTsAgK+vL2xtbbFx40ap8/bNN9/g0aNH+OGHHzBt2jTJ9jlz5uC7777D0qVLsWrVKoXnLDY2FqtWrYKjoyMuXrwoSYx4e3ujbdu2CvvVlISEhAo99dDT07NCSwJffy+1bNkSBw4cQOvWrWXaJiUlwdXVFQEBAVBSKp5sO2jQIHz00UeYPXu2TBLI398fJiYmpRaFX7x4MXx9fTF27Fj8/vvvUskzDw8P7Nu3D0FBQZIEVlBQEFRUVNCtWzfo6OigoKAAYWFh6Nu3L4DS619V9H3+ups3b+Lly5elvg+Kiop/4yVv9ldJqqqqWLduHT799FM4Ojpi2LBhkhpYV65cwZo1a9C9e3dJe3FC7P79+zLJXfETHe/evStznICAAPTp00eScBs/fjwWLFiA7du3yySwtm/fDl1dXYwYMUJmnPT0dFy/fl1yPZRkbW0NIyMjuUXqiYiIiKjiRCIRHCwN4WBpiCn9HHAj4QWCohMRdvMJsnJlZ9IDFU9eid18mIr4Jy/R3Eyv7MYNEBNYVLo//6y+pX9PnwKHDwO18Fv/mJgYxMTESG3T1NTE6NGjZWaebNmyBaqqqvjhhx8kySsAMDQ0xMyZMzFt2jScPXtWqnaPlpaWzDHLmsVRXWxtbTF16lTJ9yKRCGPGjMHp06cRGRkp88G+U6dOMsmry5cv4/Lly5gzZ47MDK9p06Zh2bJlOHDggCSBBQBqamoys31UVFQkhatLGjNmjCR5BRQn9QYPHozff/8dGRkZ0NXVRW5uLg4ePAhra2t4eXlJ9V+wYAF++ukn7Nq1q9QE1t69e1FUVIQ5c+ZIfVi3t7fHuHHj8NNPPynsWxMSEhIky0DLqzwJLFdXV+zatQs9evSAqakp7t+/j61bt2Ljxo3o168fbt68CUNDQ5l+fn5+kuQVAHz44YdYsmQJ/P39pWZCFRUV4e+//8aAAQOk2pf09ddfY+3atfDy8sLmzZtlkj7iJFRwcDBmzZol+Xvbtm2hra2N9u3bQ1NTE8HBwZIEVkhICPT09GTeg0DF3+eve/S/WaOmprJ1AtLS0rB+/Xr8+++/AIqX7pVMDnp7e8ssFZw0aRKMjIwwfvx4qQLoQ4YMkUku9e3bF//3f/+H1atXo1evXpKE1I0bN3DkyBEAkFmmGx0djYSEBPj4+Ei2mZub491334W/vz9SUlIk/8ZERUXh6tWrmDx5stx/i3x9feUmr8QaN24sOT9EREREVH2UlZXQtoUJ2rYwwRcDnXDl32QERSfiYuwz5OYXlj1AOfx95QGmDqz++rFvAiawqHR79lTveLt310oCa9SoUdi3bx+A4g/nSUlJ2L17N+bNm4ezZ8/i/PnzkmTVpUuXoK+vj3Xr1smMI54lERsbi0GDBkkSCFOnTsW5c+cwYMAAeHp6lvlhujq5uLjIJA8sLCwAQOZpegCkEklily5dAgDExcXJnSGmoqKC2NhYyffvv/8+5s+fj9atW+PDDz9Er1690LlzZ4VLs9q0aSOzrWSMurq6iI2NRW5uLrp27SqTGNPV1UXbtm0RGBiI58+fo1GjRnKPc+PGDQCQu1zQzc2t1hNYnp6eEITK/j5FsaFDh0p9b29vj++//x4qKipYs2YNtm3bhm+++UaqjaqqKjp06CAzVteuXXHr1i3cunULHTt2BFD8fnj27JnC5YPTp09HQEAA5syZg5UrV8pt4+DggEaNGiE0NBSCIKCoqAhhYWH49NNPARQnQDt16iSZdXX37l0kJSVhwIABcpdBVvR9/roXL14AgNzEXlpamlSiMSgoSKqo+oQJE2QSWJs2bYK3tze++eYbeHl5wcDAAOHh4Zg6dSq6du2KsLAwtGrVCkBxAveXX37BuXPn4Orqin79+kmeQmhvb4+oqCiZRGFAQABEIhEGDhwotX3SpEnw9/fHnj17MH36dADA77//DgAKi73Lu+ZLMjQ0xO3bt1FUVKQwYUlEREREVaOqoowurRqjS6vGeJVXgPDYZwiKSsSlO1WbIHLvSflrwjY0TGBR6RITq3e8pKTqHa8clJSU0KRJE3zzzTeIiYnBzp078X//93/4+OOPAQCpqakoKCgodeaMeJmcgYEBwsLC8O2338Lf3x979+4FAHTs2BHr1q2TWkZUU0rWsxETJ+NKFtAWkzcDRVwg/eDBgzh48GCZx5w7dy709fWxZcsW+Pn5wc/PD3p6epg8eTKWL18uUwC7PDG+fFn8CNrGjRvLPaZ4+8uXLxUmsMRjyNsv73U3NJ988gnWrFmD8PBwmX3GxsZykxPi8yI+d0Bx8kRVVVVhsfPz589DVVVVUrBckR49euDQoUOIiYlBTk4OMjMz4e7uLtnv7u6O1atX49WrVwgJCQEgf/kgUPH3+evES11fvXols8/a2hqCIODEiRMYMGAAfH19S13qe/PmTXh7e2PYsGFYvny5ZHufPn2wd+9edOzYEUuXLsUff/wBoDhZd/r0aSxevBgHDhzA5s2bYWFhgXnz5qFly5YYNWqUzHs2ICAAHTp0kLkeBg4ciMaNG2P79u2YPn06CgoKsHv3btjb2yus81bWez8nJwfq6upMXhERERHVEg01FXi6WMDTxQJem4Px4LniJxiWJUfBssS3ARNYb4i0tDTJrIP8/HyFhZurXWblLyy5KvAEsZrQsWNH7Ny5ExEREZIElq6uLoyNjeXWpJGnRYsW2LdvH/Lz8xEREYG//voLP/zwAwYOHIjbt2/D3Ny8Jl9Chcmr7yMujP7HH39IzkNZY0ydOhVTp05FYmIizp49ix9//BHr1q2DsrIyvvvuuwrHJU5QPH36VO5+8XZ5iYzXx3j+/LnMUsZndfDUy5qugfU6ExMTAJBbhywlJUXuDBvxeSl5Xv39/dG9e3e5y0EB4MCBAxg3bhwGDhyI06dPK6yTJU5gBQUFIScnByKRSCqp6+7ujqVLl+LixYulFnCvDuIEkXgmVlWcOXMGhYWFcpNtHTp0gLa2NiIjI6W2a2trY9WqVTJLYJf870EWJWtzpaSk4MKFC/D19ZUZX0VFBePHj8d3332HqKgoxMfH49mzZ5JlmvKUVdMrNTVV8t4hIiIiotqlpV61NIxmFfu/yd7eV/6GWb9+vdQMIUUzUqpdKXVUKqWMJ8rVNPHMI3HxZqA4qXX27NlSl6rJo6qqim7duqFbt27Q1dWFj48PgoODJU/2UlJSQkFBxbLj4mRDyfhqgnjp2MWLF8uVwCrJwsICY8eOxciRI2Fqagp/f/9KJbDs7e2hrq6OCxcuoLCwUCopm5mZicjISJibm5f6M2ndujUOHz6MsLAw2NraSu07f/58hWOqqpqqgaXI5cuXAch/2l1+fj4uX76MTp06SW0PDw+HioqKpLj4w4cPcePGDaxdu1bhcVq0aIFz587Bw8MD/fv3x9mzZyWF2ksqWQcrJycHDg4OUokS8XLR4OBgBAcHQ0tLS+4yx+rg6OgIkUhU7sR0afLyip8kk5ycLLMvKysL2dnZCpfTliQIAg4cOAA9PT1JHTCg+EmGRUVFCpdwTpw4Ed999x1+//13xMfHQ1lZGWPHjq3Ua8nJycGjR4/Qp0+fSvUnIiIioqppYa6H24/SKt3fxqxuP1PXJa4feEN4e3sjPj4e8fHxsLOzq7WC4fhfzZlqU4ezk16+fIkdO3YAgNSsEC8vLxQWFuLTTz9Fdna2TL+IiAjJ9ps3b8r9ECue1VJyKZ2RkRGSk5MlH37Lw8jICADw+PHjcvepjC5dusDV1RVbt25FYGCgzP6XL19KzSgRz5YpKT09HXl5eTLLB8tLXV0d77//PhISEmRqVS1fvhxpaWllfkgfPXo0lJSUsGrVKmSWmC0YGxuLnTt3ViquqhDXwCrvV3meUJmXl4dbt27JbH/8+LFkFs4oBXXl/Pz8pJKhe/fuxc2bNzFo0CBJke+AgAAAUJg8EbO3t8eZM2egqqqKvn37SuqPleTi4gIDAwMEBwcjNDRUavkgUDzzz9XVFfv27UN8fDy6du0KVVXVUo9bWUZGRmjVqpUkyVcVXbsWP6p427ZtMjMGly1bBkEQZGZnlVyiCRQnr3x9fREVFYU5c+ZAW1tbsi8gIAAWFhYKa1fZ29uje/fu2LlzJ44dO4Z+/fpJ6oFV1NWrV1FQUCDzsyEiIiKi2tG/fbMq9R9Qxf5vMs7AekMYGBhIigrX1Ac+uT76CPD3r77xKjjbp7Kio6MlyQFBEJCYmAh/f388ffoUnp6eUo+eHzp0KGbMmIGNGzeiZcuWeOedd2BmZobHjx/j6tWruHnzJpKSkqClpYVTp05hzpw5cHd3R8uWLaGnp4fIyEicPHkSDg4O6N+/v2RcT09PXLlyBe+99x66desGFRUVjB07Vu5sGTHxh+D58+cjJiYGOjo6aNOmjdQTEKuDSCTCnj170LNnT/Tq1QvvvPMOnJ2dkZ+fj3v37iEwMBBjx47F1q1bAQCDBw+GsbExOnXqBCsrK6Snp+PIkSPIy8vDzJkzKx3HqlWrEBgYiGnTpuH06dNwcHDA5cuXcfr0aTg5OWHBggWl9m/VqhXmzJmDFStWoHXr1hg+fDiysrKwd+9eeHp64u+//650bPVFdnY2nJyc0LlzZzg4OMDU1BQPHjyQPElw2rRp6N27t0w/c3NzJCYmomPHjujbty/u37+P/fv3w9DQUGrGXEBAAOzs7NCyZcsyY3F2dsapU6ck75mgoCDJTC6geAahu7s7/P/3b4a8JIm7uzvWr18PQHH9q+oyePBgrFq1CvHx8WjevLlke2BgIAIDAxU+hRAofvKjuHi+m5sbhg0bhsOHD8PBwQHDhg2DoaEhLly4gLCwMEmNvZI6d+4Ma2trODg4QElJCWfPnkVkZCRGjBgh1TY/Px8nT57EBx98UOprmThxIiZOnAhAcfH28jh37hwAVPu/KURERERUPjZmenC0NMTNh6kV7utoaYjmZopLrDR0TGBR6YYPB0xNgeqoJ9S4MTBsWNXHKYeYmBjExMRIvtfS0oK9vT1mzZoFb29vmRpiGzZsQI8ePbBlyxb89ddfyMnJgZmZGVxcXDB79mzJMqh+/frh3r17CAoKwpUrV5CXl4dmzZph/vz5+Oqrr6ChoSEZ08fHB8+ePcPff/+NM2fOQBAEdO/evdQElouLC7Zu3Yrvv/8e69atQ35+PsaPH18jHzYdHBwQGRmJlStXIiAgAEFBQdDR0YGlpSWmTp0q+bAMACtWrEBAQABCQ0Px559/wtjYGG3atMHOnTurtBTJwsICFy9ehK+vL44dO4Zjx47B3Nwc3t7eWLhwoaRWV2mWLVuGxo0b44cffsAPP/wAa2trLF26FM7Ozg0igaWpqYnp06fjwoUL8Pf3R1paGvT09NClSxd89tlnGDlypNx+4kLiM2fOxE8//YTc3Fy88847WLt2rWS5ZXZ2Ns6dOwcvL69yx9O2bVucPHkSffr0Qe/evREUFAQ7OzvJfg8Pj3InsGqq/pXYpEmTsGrVKuzbtw/z5s2TbA8MDCz1KYQAMH78eKmnP+7fvx8bN27E7t27JTXwmjRpgs8//xwLFy6UqX33wQcf4NChQ5Ji9U5OTvj5558xefJkqRpVISEhSE9PL3MG3AcffIDPPvsMenp6GDx4cIXPhdi+ffvQqVMnODu/nY9eJiIiIqoPJvdzwNzt4cgrKH/pGDUVJUzp71B2wwZMJNTEM9+pRjk5OQGAVIKmpKKiIsTGxgIoXnpS5SdNLVgALFtWtTHE4/yvgDER1Rxra2sAxTW5SnP06FEMGTIEZ8+eRa9evWo+sDowcOBA3Lt3Dzdv3iyzuHldmDVrFrZs2YKUlBRoaWkpbHft2jW0a9cOM2bMwIYNGyp1rEuXLqFz587YtWsXxowZU2b7ar+XEBEREZHEpTvPsGL/1XIlsdRUlDDvg3bo1LL+P2m9rHxFVfB/o1S2GTOApk2rNkbTpsD06dUTDxFVi4CAAOjr6zfoekjLli1DbGwsDh06VNehyBUQEICePXuWmrwCIJm1Nnny5Eofa9myZXBxccFHH31U6TGIiIiIqHp0ammKVZ90gaOlYantHC0NseqTLm9E8qqmcQkhlc3UFDh+HHB3B9LTK95fXx/4++/icYio3vj555/x888/13UYNcrV1RXbtm2r8BNBa8udO3cU7ktPT8eWLVtw9+5d7Ny5E4MGDYKLi0uljpObm4v27dtj/vz5nElFREREVE+0bGKA1ZO6Iv7JS/x95QHuPclATm4BNNVVYGOmiwHtm73VNa9exyWEb6BaX0IoFhUFvPsu8OhR+fs0bVqcvGK9FaJaU94lhFS/JSQkoHnz5tDS0kKvXr2wbds2mJmZ1drxuYSQiIiIiCqqJpcQcgYWlZ+LC3DlCvDDD8C2bcBrj5OX0rgxMGVK8bJBzrwiqlVMXDUM1tbW4O+YiIiIiIiKMYFFFWNqWlyI3ccHOHwY2L0bSEoCMjIAXV3A3Bz4+OPipw2qqdV1tERERERERETUADCBRZWjpgaMGlX8RURERERERERUg1jQogEq+aj4oqKyH8lJRET0upL3j5L3FSIiIiKiusAEVgMkEomg9r/le1lZWXUcDRERvYnE9w81NTUmsIiIiIioznEJ4RsiLS0NaWlpAID8/HwoKyuX2l5XVxcpKSl4+r9C69ra2nyCFBERlamoqAhZWVmS+4eurm4dR0RERERExATWG2P9+vVYtGiR5PtGjRqV2t7Y2BhZWVl49eoVEhMTazo8IiJqgDQ0NGBsbFzXYRARERERQSTwGd1vhJIzsPr27QtlZWXcunWr1D6FhYVISUlBRkYG8vLyaiFKIiJqCNTU1KCrqwtjY+MyZ/wSEREREYk5OTkBAGJiYqp9bM7AekMYGBjAwMAAAKCqqlquPsrKyjA1NYWpqSkEQQBzlUREVBaRSMSaV0RERERU7zCB9ZbgBxIiIiIiIiIielOxqjcREREREREREdVrTGAREREREREREVG9xgQWERERERERERHVa0xgERERERERERFRvcYEFhERERERERER1WtMYBERERERERERUb0mEgRBqOsgqGJ0dXWRn5+PFi1a1HUoREREREREREQAgLi4OKiqqiIjI6Pax+YMrDeQtrY2VFVV6zqMKomLi0NcXFxdh0FUp3gdEPE6IAJ4HRABvA6IgIZxHaiqqkJbW7tGxuYMLKoTTk5OAICYmJg6joSo7vA6IOJ1QATwOiACeB0QAbwOysIZWEREREREREREVK8xgUVERERERERERPUaE1hERERERERERFSvMYFFRERERERERET1GhNYRERERERERERUr/EphEREREREREREVK9xBhYREREREREREdVrTGAREREREREREVG9xgQWERERERERERHVa0xgERERERERERFRvcYEFhERERERERER1WtMYBERERERERERUb3GBBbVGk9PT4hEIoVfJ06cqOsQiarFlStXsHLlSgwfPhxNmzaVvMfLsn37dnTq1Ak6OjowMjLCu+++i7CwsFqImKj6VfQ68PPzK/UeMXfu3FqMnqjqsrOzceTIEUyaNAn29vbQ0NCAtrY22rRpg8WLFyMzM1NhX94PqKGozHXA+wE1ROvWrcPw4cNhZ2cHfX19qKurw8rKCuPGjUNUVJTCfrwfSFOp6wDo7TNixAjo6OjIbG/SpEkdRENU/ZYsWYK//vqrQn28vb2xYcMGaGpqom/fvnj16hVOnz6NU6dO4eDBgxg6dGjNBEtUQypzHQCAm5sbbG1tZba3b9++OsIiqjV79uzBlClTAAAODg4YPHgwXr58ibCwMPj6+mLv3r0ICgqCqampVD/eD6ghqex1APB+QA3L8uXLkZWVhdatW8PFxQUAEBMTg127dmHfvn34888/8d5770n14f1ADoGolnh4eAgAhPj4+LoOhahGrVy5UvDx8RGOHj0qJCUlCerq6kJp/9yePn1aACAYGxsLd+7ckWwPCwsT1NTUBAMDAyE1NbUWIieqPhW9Dnx9fQUAwu+//157QRLVoO3btwuffvqpcPPmTantiYmJQtu2bQUAwocffii1j/cDamgqcx3wfkANUWhoqJCTkyOzffPmzQIAoXHjxkJ+fr5kO+8H8nEJIRFRNZszZw4WL16MQYMGwczMrMz269atAwAsWLAAdnZ2ku1du3bF559/jrS0NPz66681Fi9RTajodUDU0IwfPx4//fQTHBwcpLabm5tj8+bNAIA///wTeXl5kn28H1BDU5nrgKghcnNzg4aGhsz2qVOnokWLFnj69Clu3rwp2c77gXxMYBER1aGcnBycO3cOADBy5EiZ/eJt/v7+tRoXERHVnDZt2gAAcnNzkZKSAoD3A3r7yLsOiN5GqqqqAAA1NTUAvB+UhjWwqNb9+uuvSElJgZKSElq2bImhQ4eiWbNmdR0WUZ2IjY1Fbm4uGjVqhKZNm8rsb9euHQDgxo0btR0aUZ04d+4cIiMj8erVKzRt2hQDBgxgvRNqcO7duweg+EOLkZERAN4P6O0j7zooifcDehvs2rULsbGxsLOzk8y04v1AMSawqNYtXbpU6vuvv/4aPj4+8PHxqaOIiOrOgwcPAEDuzQkAtLW1YWBggNTUVGRkZEBXV7c2wyOqdbt27ZL63sfHByNGjMD27dvlPgCE6E20YcMGAED//v2hrq4OgPcDevvIuw5K4v2AGqLVq1cjJiYGWVlZuHXrFmJiYmBhYYG9e/dCWVkZAO8HpeESQqo1PXr0wK5duxAXF4fs7GzExsZi2bJlUFFRwcKFCyU3MaK3ifjx0VpaWgrbaGtrAwAyMjJqJSaiumBra4s1a9YgJiYGmZmZePjwIXbv3o0mTZrg0KFDGDt2bF2HSFQtjh8/jl9//RWqqqpYsmSJZDvvB/Q2UXQdALwfUMN28uRJ7NixAwcPHkRMTAysrKywd+9eqdmFvB8oxgQW1ZrFixdjzJgxsLGxgaamJlq2bIn58+fjyJEjAAA/Pz/k5OTUbZBERFQnxowZg6+++gqOjo7Q1tZG06ZN8dFHHyEiIgLGxsY4cuQIwsPD6zpMoiq5ffs2xowZA0EQsHr1akkNIKK3SVnXAe8H1JCdOXMGgiAgNTUVwcHBsLOzg4eHB5YtW1bXob0RmMCiOte3b1906NABaWlpuHjxYl2HQ1SrxFPgs7OzFbbJysoCgLdqejCRmLm5OT755BMAwIkTJ+o4GqLKe/z4Mfr374/U1FTMmjULX375pdR+3g/obVDWdVAa3g+oITEwMIC7uzuOHz+O9u3bw8fHBxEREQB4PygNE1hUL4gL1iUlJdVxJES1S/wAg0ePHsndn5WVhbS0NBgaGr51NygiMd4j6E334sUL9O3bF/fv38cnn3yCNWvWyLTh/YAauvJcB2Xh/YAaGlVVVYwaNQqCIEieKsj7gWJMYFG9kJqaCuC/tbxEbwt7e3uoq6vj+fPnePz4scz+q1evAgBat25d26ER1Ru8R9CbLDMzEwMGDMDNmzcxfPhwbNu2DSKRSKYd7wfUkJX3OigL7wfUEJmYmAAAnj9/DoD3g9IwgUV17vnz5wgJCQHw3yNBid4Wmpqa6NWrFwDgwIEDMvsPHjwIABg0aFCtxkVUXwiCgMOHDwPgPYLePLm5uRgyZAguXbqEfv36ST1l6nW8H1BDVZHroDS8H1BDFRQUBABo0aIFAN4PSiUQ1YLz588Lhw8fFgoKCqS2x8fHC25ubgIAYfDgwXUUHVHNUldXF0r75/b06dMCAMHY2Fi4c+eOZHtYWJigrq4uGBgYCKmpqbUQKVHNKe06ePbsmbBp0ybh5cuXUtszMjKEzz77TAAgmJmZCVlZWbURKlG1KCgoEIYNGyYAENzd3cv1/uX9gBqail4HvB9QQxQaGir8/fffQmFhodT2vLw8YePGjYKSkpKgqakpPHjwQLKP9wP5RIIgCHWVPKO3x/bt2/HJJ5/AzMwM7dq1g4GBAe7fv48rV67g1atXcHJywrlz52BqalrXoRJV2bFjx6QeCX3p0iUIgoDOnTtLtvn4+GDgwIGS7729vbFhwwZoaWmhT58+yMvLw+nTpyEIAg4ePIihQ4fW5ksgqrKKXAcJCQlo3rw5dHR00LFjR5ibm+P58+e4evUqUlJSYGBggICAALi5udXFSyGqlA0bNsDb2xsAMGzYMOjp6cltt2bNGsnyEYD3A2pYKnod8H5ADZH4s7CJiQnat28PY2NjJCcnIyoqCklJSdDQ0MCOHTvwwQcfSPXj/UCWSl0HQG+Hzp07w8vLCxcvXkRERARSU1Ohra0NV1dXvP/++/Dy8oKmpmZdh0lULZ4/fy73iZolt4nXuIutX78erq6u2LRpE06fPg01NTW888478PHxQbdu3Wo8ZqLqVpHrwNjYGHPmzEF4eDju3LmDsLAwKCsro3nz5pgwYQJmzpyJJk2a1FrsRNVBXKsHgGTZkzx+fn5SCSzeD6ghqeh1wPsBNUQeHh6YP38+goKCcOPGDSQnJ0NNTQ3W1tYYOXIkZsyYAVtbW5l+vB/I4gwsIiIiIiIiIiKq11jEnYiIiIiIiIiI6jUmsIiIiIiIiIiIqF5jAouIiIiIiIiIiOo1JrCIiIiIiIiIiKheYwKLiIiIiIiIiIjqNSawiIiIiIiIiIioXmMCi4iIiIiIiIiI6jUmsIiIiIiIiIiIqF5jAouIiIiIiIiIiOo1JrCIiIiIiIiIiKheYwKLiIiIiIiIiIjqNSawiIiIiIiIiIioXmMCi4iIiGqMSCSq0Je1tTUAIDAwECKRCBMmTKjT+CuitmKu7HGsra0hEonKbOfn51fhn9v27dvLHcfixYuhpKSEqKioCsVflmXLlkEkEuGff/4BAHh6ekIkEiEhIaHMvm3atIFIJMKpU6fk7p8xYwZEIhG0tbVRUFAgt42NjQ1EIhEiIiIAAAkJCRCJRPD09Cz3a8jJyYG5uTnefffdcvchIiJ6W6jUdQBERETUcI0fP15mW2hoKOLi4tCmTRu4urpK7TMxMamlyEgRV1dXmZ9bZmYmDh06BED+z9TW1rZcYz99+hSrV6/GyJEj4eLiUvVgS/D394eBgQHc3d0r3Nfd3R03btxAaGgo+vbtK7M/JCQEAJCdnY2rV6+iU6dOUvsfP36M+Ph4aGtro23btpV7AQA0NTXxzTffYNasWTh37hx69epV6bGIiIgaGiawiIiIqMbIm5kzYcIExMXFYejQofDz86v1mKh0Q4cOxdChQ6W2JSQkSBJYFZlt9brly5cjMzMT8+bNq0KEsp4+fYpLly5h9OjRUFGp+H9v3d3dsXnzZoSGhsrse/nyJW7cuIE2bdrg+vXrCA0NlUlgiRNcXbt2rdTxS/r888+xePFizJs3DxcvXqzSWERERA0JlxASERERUY3Lzs7Gjh074OzsXKVZSvIEBARAEAQMHjy4Uv3Fs7YuXryI/Px8qX1hYWEoKiqCl5cXdHR05Ca5xNsqM/vrdZqamhgxYgQuXbqEa9euVXk8IiKihoIJLCIiIqrXXrx4AS8vL5ibm0NdXR3Ozs747bffZNqVrDn08uVLzJo1C82bN4eqqiq8vb2lxps3bx4cHR2hqakJfX199OrVCwEBAXKPHx0djTFjxsDGxgYaGhpo1KgRXF1d4e3tjaSkpCrFLHbhwgUMGTIEjRo1grq6OqytrTF16lQkJiZW6Fzl5OTg22+/RfPmzaGhoYEWLVrA19cXeXl5FRqnJhw4cADp6en48MMP5e4X10DLy8uDr68vWrRoAQ0NDdjY2GDhwoV49eqVwrGPHj0KFRUV9O/fv8w40tPT0aNHD4hEIkyfPh2CIMDCwgI2NjaSJYIliWdXeXh4oEuXLnITWOI2ihJYOTk5mDt3LqysrKCurg5bW1usWrUKgiDIbf/RRx8BAH7++ecyXw8REdHbgksIiYiIqN5KS0tD165dkZmZCXd3dyQnJyM4OBiTJk1CUVERJk+eLNMnJycHHh4euH//Pjw8PNCuXTsYGhoCAO7cuYN33nkHDx8+hLW1Nfr164eMjAyEh4dj0KBBWL16Nb7++mvJWFeuXEH37t3x6tUrtG7dGkOGDEF2djbu3buHDRs2YOjQoTA3N69SzH/88QcmTJiAwsJCuLm5wdLSElevXsWWLVvw559/IjAwEK1atSrzXOXl5aFfv34ICQmBoaEhBg4ciNzcXKxevRrXrl1TmCypLeIEYWlFzQVBwIgRI3D27Fn07t0brq6uOHv2LJYsWYKwsDCcPHkSysrKUn1evXqFM2fOoEePHjAwMCg1hqdPn6J///6IjIzEwoULsWjRIsk+d3d33Lt3D6GhoejcubNke0hICExMTNCqVSu4ubnhzJkziI2Nhb29PYDin3d0dDRUVVWl+onl5eWhb9++uHnzJjw9PZGVlYWgoCDMnTsXGRkZWLp0qUyfbt26QVVVFceOHSv19RAREb1VBCIiIqJaNH78eAGA4Ovrq7DNP//8IwAQAAijR48WXr16Jdl3+PBhAYDQrFkzqT7x8fGSPl27dhVSU1Ol9hcUFAguLi4CAOG7774TCgsLJfvu3r0rNG/eXFBWVhaioqIk28eNGycAENasWSMT461bt4TExMQqxfzgwQNBU1NTUFZWFv766y/J9sLCQsHb21sAIHTo0EHuuRk/frzU9pUrVwoAhLZt2wrJyclSr83CwkISW2WUPLeV1bhxY0FFRUXIzs6Wu188ftOmTYW4uDjJ9mfPngnOzs4CAOH777+X6efv7y93n4eHhwBAiI+Pl7wGW1tbQSQSCRs3bpQZ55dffhEACEOHDpVsy83NFTQ0NIQhQ4YIgiAIp06dEgAIv/zyi6TNsWPHBABCly5dpMYrec48PDyE9PR0yb6IiAhBWVlZ0NLSEjIyMuSej/bt2wsAhHv37sndT0RE9LbhEkIiIiKqt/T09LBp0yaoq6tLtg0dOhTOzs548OABEhIS5PbbuHGjzGwcf39/REVFYcSIEZg9ezaUlP77b5CtrS3Wrl2LwsJCbNu2TbL9+fPnAIB33nlH5hitWrWSmX1V0Zh/+eUX5OTk4IMPPpCq36SkpISVK1fCwsICly9fxvnz5+WfoBJ+/PFHAMDatWthbGws9dp8fHzK7F+Tnj17hqdPn8LS0hKampqltl24cCFsbGwk3zdq1AirV68GAGzatEmmvb+/PwCUWv8qJiYGbm5uSEhIwK5duzB9+nSZNuLlfyWXCEZERODVq1dwc3MDAHTp0gXKysqSJYNA2csHlZSU8NNPP0FPT0+yrUOHDhgwYACys7Nx+fJluf3Es+4iIyMVvi4iIqK3CRNYREREVG+1b99eKhkj1rJlSwCQW4PK3NwcHTp0kNl+6tQpAMDw4cPlHkucgLh06ZLU8QHgiy++QGBgIAoKCqo1ZnHy4+OPP5Zpr66ujvfff1+qnSIPHjzAgwcPYGpqip49e8rsV1R3qrY8e/YMACRLOUszevRomW39+/eHoaEh4uLipM6fIAgICAiAo6OjVNKrpPDwcPTo0QOpqak4fPiw3HMNFP98TE1NkZycjNu3bwP4L5nVvXt3AICuri5cXFykklxlFXC3srKSLDd8/XiA/PcwABgZGQH4L4lKRET0tmMCi4iIiOqtpk2byt2uq6sLAMjNzZXZ16xZM7l9xDOfPv74Y4hEIpmvRo0aAQCSk5MlfWbPng1PT0+cP38ePXv2hKGhIfr27YsNGzYgPT29yjGLi7RbW1vL7SPe/vjxY7n7Xx/HyspK7n59ff0y60PVJPG5Ep8DRQwNDRW2Eb+2koXtr1y5gsTExFJnX40dOxYvXrzA9u3b8d5775V6/NdnYYWEhEBTU1OSyAQANzc3xMXF4cmTJ8jNzUVERAREIpFkltbrKvMeBiCZsZWWllZqzERERG8LFnEnIiKieqvkMr/y0tDQkLu9qKgIQPFsnsaNGyvsb2JiIvm7np4ezp07h/Pnz8Pf3x+BgYE4d+4cTp8+jRUrViAkJAR2dnZVjlkRkUhUbWPVJX19fQBARkZGtY579OhRAMCgQYMUtvnwww+xa9cuLFy4ED169ICZmZnCtu7u7jh06BBCQkIwadIknD9/Hh07doSampqkjZubGzZv3oyQkBCYmZkhNzcXzs7OkhlTr6vs+0Gc9KvLxCMREVF9wgQWERERvRXEM2EmT56MESNGlLufSCRC9+7dJcvInj17Bm9vb+zduxfffvst9u/fX+mYLCwsEBsbi/v378PJyUlmv3jWWJMmTUodR1yL6/79+3L3v3z5sk5n8piamgIAXrx4UWq71NRUZGRkyJ2F9eDBAwDF50zM398fjRo1QpcuXRSOuXjxYlhYWGDVqlXo1asXAgMDJfG8ruQMrOjoaKSlpUl+7mLimVahoaGSZJii5YNVkZqaCgCSmYFERERvOy4hJCIiordCnz59AACHDx+u0jimpqbw8/MDAERHR1dpLHHiY+/evTL78vLycODAAal2ilhZWcHS0hLPnj1DUFCQzP59+/ZVKc6qMjU1hZmZGR4+fIjs7OxS28pLCJ46dQovXryAjY2NJFn38OFDREZGYuDAgWXOclq5ciW+/vpr3Lp1C7169VJYV6pNmzbQ1dXFvXv3JHG8nsBq1qwZmjZtitDQ0DILuFfFrVu3AACurq7VPjYREdGbiAksIiIieiuMGDECjo6O2L17N5YsWSJTe0gQBJw/f17qiX9bt25FfHy8zFjHjx8HAFhaWlYppkmTJkFTUxP79u3DsWPHJNuLioowf/58PH78GO3bt1dYX6kkLy8vAMBXX30lNdPp3r17WLx4cZXirA7u7u4oLCzEtWvXSm23aNEiqSc1JicnY/bs2QCKi+mLlefpgyWtXr0as2bNQkxMDHr37i1V60xMWVkZ3bp1AwBs3rwZSkpKku9LcnNzw/Xr18ss4F5Zr169QlRUFCwtLdG8efNqHZuIiOhNxQQWERERvRVUVFRw5MgRNG/eHAsXLkSzZs3Qp08ffPzxx+jXrx/MzMzQvXt3RERESPps3boVNjY2cHJywsiRIzF69Gi4urpi5syZ0NDQwMKFC6sUU7NmzfDTTz+hqKgIgwYNgru7Oz766CM4Ojpi7dq1aNy4Mf74449yjfXVV1/Bzc0NV65cga2tLUaOHIlBgwbB2dkZbdu2VVjcvrYMHDgQABAYGKiwTbNmzdCmTRs4OTlh8ODBGDFiBOzs7HDjxg307NkTM2bMkLQ9evQo1NXV0bdv33LHsHbtWnz55ZeIiopC7969kZKSItNGnIxKTU2Fs7OzpH5XSW5ubigsLERGRgasra0VFmqvrPPnzyM/P19yzoiIiIgJLCIiInqL2NnZ4dq1a1i6dCmaNm2K8PBw/Pnnn7hz5w7atm2LzZs3Y8yYMZL2S5YswcSJEyESiXD27Fn4+/sjJycHkydPRmRkZLlmRpVl7NixCAkJwXvvvYdbt27h4MGDyMnJgZeXF65cuYJWrVqVaxw1NTWcOnUK8+bNg66uLvz9/REdHY2ZM2fi0KFDdV4Q/oMPPoC+vj727NmjsI1IJMLBgwfh7e2NqKgoBAQEQF9fH99++y2OHTsGFZXi8q2ZmZkIDAxEr169oK2tXaE41q9fj+nTp+PGjRt45513ZOpylZxN9fryQbGSP/eaWD4oPkdTpkyp9rGJiIjeVCJBEIS6DoKIiIiIGr6ZM2di/fr1uHz5Mtq3by+1TyQSwcrKSmr5oCKHDh3CyJEj8eOPP0qWTjYUOTk5sLCwQMuWLXHx4sW6DoeIiKje4AwsIiIiIqoV8+bNg46ODlasWFGlcXR1deHr64vhw4dXU2T1x9atW5GWllblc0RERNTQcAYWEREREdWaxYsXw8/PD9evX4eLi4tke0VmYDVUOTk5sLGxQdu2bSUPCiAiIqJiTGARERERUZ1jAouIiIhKo1LXARARERER8XeqREREVBrWwCIiIiIiIiIionqNCSwiIiIiIiIiIqrXmMAiIiIiIiIiIqJ6jQksIiIiIiIiIiKq15jAIiIiIiIiIiKieo0JLCIiIiIiIiIiqteYwCIiIiIiIiIionqNCSwiIiIiIiIiIqrXmMAiIiIiIiIiIqJ6jQksIiIiIiIiIiKq15jAIiIiIiIiIiKieo0JLCIiIiIiIiIiqteYwCIiIiIiIiIionqNCSwiIiIiIiIiIqrXmMAiIiIiIiIiIqJ6jQksIiIiIiIiIiKq15jAIiIiIiIiIiKieo0JLCIiIiIiIiIiqteYwCIiIiIiIiIionqNCSwiIiIiIiIiIqrXmMAiIiIiIiIiIqJ6jQksIiIiIiIiIiKq15jAIiIiIiIiIiKieu3/Abqap7ngjtgxAAAAAElFTkSuQmCC>)

The saving falls sharply above T = 5 p/kWh and turns negative by T = 20 p/kWh.
This reflects a structural feature of the 2023 Agile data: overnight prices in
2023 were consistently elevated (13–25 p/kWh) due to the energy crisis, so any
threshold above 5 p/kWh triggers frequent grid-charging at prices that are not
cheap enough to justify the round-trip losses and degradation cost. At T = 5 p/kWh,
the controller only charges when prices dip below 5 p (or go negative), which
happens rarely in 2023 and captures most of the genuine arbitrage value without
expensive cycling at intermediate prices.

---

## 5. Representative Day Dispatch

Two representative days are examined: a winter day (10 January 2023) with
minimal PV generation and elevated Agile prices, and a summer day (1 July 2023)
with strong PV surplus. All plots follow the same format: upper panel shows
power flows (kW, left axis) and SOC (fraction, right axis); lower panel shows
the Agile import and export prices (p/kWh) with the degradation cost reference
line (dotted blue at 5 p/kWh).

### 5.1 Winter Day — 10 January 2023

**Controller A (PV self-consumption only)**

![Controller A — 10 January 2023](<data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABnIAAASwCAYAAADPB9SSAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAXEgAAFxIBZ5/SUgABAABJREFUeJzs3XdYFEcfB/Dv0XsvKijYe9fYUNDYe1dsoKZoNMbeYiIaYw+2JMaSWBJ7b4gdLGDvvSGKFaSD9Hn/ILcv593R4ZB8P8/DI7c7M/vbvdld3NmZkQkhBIiIiIiIiIiIiIiIiKjI0dJ0AERERERERERERERERKQaG3KIiIiIiIiIiIiIiIiKKDbkEBERERERERERERERFVFsyCEiIiIiIiIiIiIiIiqi2JBDRERERERERERERERURLEhh4iIiIiIiIiIiIiIqIhiQw4REREREREREREREVERxYYcIiIiIiIiIiIiIiKiIooNOUREREREREREREREREUUG3KIiIiIiIiIiIiIiIiKKDbkEBERERERERERERERFVFsyCEiIiIiIiIiIiIiIiqi2JBDRERERERERERERERURLEhh4iIiIiIiIiIiIiIqIhiQw4REREREREREREREVERxYYcIiIiIiIiIiIiIiKiIooNOUREREREREREREREREUUG3KIiIiIiIiIiIiIiIiKKDbkEBERERERERERERERFVFsyCEiIiIiIiIiIiIiIiqi2JBDRERERERERERERERURLEhh4iIiIiIiIiIiIiIqIhiQw4REREREREREREREVERxYYcIiIiIiIiIiIiIiKiIooNOUREREREREREREREREUUG3KIiIiIiIiIiIiIiIiKKDbkEBERERERERERERERFVFsyCEiIqJC4efnB5lMBplMlqN1RJrm6ekJmUwGT09PletTU1Ph7e2NunXrwtjYWKrLe/fuLdQ4qeh79uyZVD+ePXum6XA+Gc7OzpDJZFi/fr1Gth8WFgZLS0vY2toiNjZWIzEUdfJ67efnp5H8OeXl5QWZTAY3N7dC2Z4mFNV9TEtLQ/Xq1aGrq4sHDx5oOhwiIqJPBhtyiIiIsik1NRXbt2/HkCFDUKlSJVhYWEBPTw92dnZwcXHBtGnTcPv2bU2HqeDZs2fw8vKCl5eXpkMpdlJTU+Hg4CA9fDp27JimQ8oXGRvVMv7o6OjA1tYWrq6u8Pb2VniYee7cOSndzp07s72tn376CTKZDLq6unj79m1B7E6hGDt2LCZMmIDr168jJSUF9vb2sLe3h4GBgaZDo0Ikv9aygab4mTVrFiIjIzF58mSYmJhoOhyiT5qWlhZ++OEHpKSkYPLkyZoOh4iI6JPBhhwiIqJsOH/+PKpVq4Z+/frh77//xqNHjxAfHw9TU1O8f/8e586dw/z581GzZk306tULSUlJmg4ZQHpDzqxZszBr1ixNh1LsHD58GK9evZI+//XXXxqMpmBYWlpKjRLGxsYICwvD6dOnMWHCBNSpU0d6YN2sWTNUrlwZQPaPgxBCeru+c+fOsLe3L4hdKHAxMTFYtWoVAGDhwoVISEjAmzdv8ObNG7Rv317D0VFhkl9rM2vI0dXVReXKlVG5cmXo6uoWXnCUaw8fPsQff/wBW1tbjBo1StPhFFnyem1kZKTpUOhfNjY2qFy5MsqUKaPpUJT07dsX1apVw/79+3H69GlNh0NERPRJYEMOERFRFg4cOAA3Nzc8fPgQ1tbWmDdvHh4+fIikpCS8f/8eSUlJuHTpEqZOnQozMzPs3r0b8fHxmg6bCtiff/4JABg1ahRkMhn27NmD8PBwDUeVv3bv3i01SkRFReH169cYO3YsAODJkyfo27evlHb48OEAgKNHjyo0cKnj7++Pp0+fAgCGDRuW/8EXkvv37yM5ORkAMHLkSA4PSJlycHDA/fv3cf/+fTg4OGg6HMoGb29vpKSkwMPDg40UmZDX688++0zTodC/Ro8ejfv372Pjxo2aDkWJlpYWvvzySwDpL0EQERFR1tiQQ0RElIlHjx5h0KBBSExMRLVq1XD9+nVMnToVFStWlNJoa2ujQYMGmDdvHoKCgtCtWzcNRkyF4e3btzh48CC0tbUxffp0uLq6IjExEZs2bdJ0aAWqRIkSWLJkCQYNGgQAuHTpEi5cuAAAGDJkCHR0dJCamooNGzZkWZa8507JkiXRsWPHggu6gGVstOWQS0TFS0xMjHRdl1/3iCh/uLu7Q1tbG4cPH8bz5881HQ4REVGRx4YcIiKiTMyYMQPR0dEwMDDAnj174OjomGl6Kysr7N27F+bm5krr3rx5g0mTJqF69eowNjaGsbExqlevjsmTJ6udH+TjibHfvn2L7777DmXLloWBgQHs7e3Rv39/3L9/Xymvs7MzWrZsKX3+eM6TjBO3fzwh7q5du9C2bVvY2dlBS0tLaY6da9euYciQIXBycoKBgQEsLS3RtGlTLF26FImJiZkeo9xKSkrC77//jpYtW8LGxgZ6enooUaIEunXrhsOHD6vNl3EC5Xfv3mH8+PGoVKkSjIyMct17YuPGjUhJSUHr1q1RqlQpeHh4ACiew6upMnjwYOn3S5cuAQDs7e3RuXNnAMC6desyzR8dHY1du3YBADw8PKCtrZ2j7YeEhGDcuHHSuaSvr49SpUqhfv36GDdunBSTKocOHUKvXr3g4OAAfX19WFpaokWLFli5cmWOhkRcv3690iTSGc+v3EwuffToUfTv3x9OTk4wNDSElZUVatWqhW+//RaBgYEq8xT2dUUup99BxrmXMqNuwvOP89+8eRPu7u4oVaoUDA0NUbVqVSxevBgpKSlSnnPnzqF79+4oWbIkDAwMUKNGDfz2228QQqjctrOzM2QyGdavX4+YmBhMmzYNlStXhqGhIWxsbNC9e3ep4TIjT09Phf1q2bKlQl1wdnaW1n187FWJiorC7NmzUa9ePZiZmcHQ0BAVK1bEyJEjpV5sWR27mJgYzJgxA1WqVIGhoSGsra3RuXNnlfHnREJCApYuXYqmTZvC0tISBgYGcHJywpAhQ3D9+nW1+TIe26SkJCxatAi1a9eGsbExzM3N0apVK/j6+uYoFl9fX2n+rqx6ATZv3lzpvpcdW7duRWxsLKpVq4batWurTPPx/fPEiRPo1KkTbG1tYWBggKpVq2LWrFlISEjIdFsFeV+9desW+vXrhxIlSsDAwADlypXDt99+i3fv3mV6bubkbwN1565cREQEJk2ahPLly8PAwAAlS5ZEnz59cOXKlTztm1xaWhq2b9+O7t27S9d3W1tb1K9fH1OmTMlyDsOcfm/x8fHYsmULhgwZgjp16sDW1la6Dnbv3j3Tv0vk9w/5teHUqVPStUpbW1upnp4+fRpdunSBjY0NDA0NUblyZXz//feIjY1VKiujj7+/jOTXLfm2du7cCTc3N1hZWcHIyAh16tTBsmXLkJaWpnY/hBBYt24dmjRpAlNTU5ibm6NRo0ZYvXo1hBBK2/iYvb09WrVqhbS0NKmXMxEREWVCEBERkUpv3rwRWlpaAoAYPnx4nsry8/MTFhYWAoAAIIyNjYWxsbH02dLSUpw5c0YpX1BQkJTm4MGDws7OTgAQRkZGQl9fX1pnZmYmrl+/rpC3QYMGwtLSUkpjb2+v8DNmzBgp7cyZMwUA4erqKsaPHy8ACJlMJiwtLYW2traYOXOmlNbb21vIZDKpXHNzc6Grqyt9rlWrlnj16pXSvpw6dUpKk5N1Qgjx7NkzUb16dSmNTCYT5ubm0mcAYsSIESrzytevWbNG2NvbCwDCwMBAmJqaqt1eVqpUqSIAiE2bNgkhhIiJiZG+zytXruSqzKIi43dx6tQplWnu3Lkjpfn555+l5QcOHJCWq6rPcqtXr5bSPXz4MEfxXb9+XaFea2trC0tLS4U66eHhoZQvPj5e9O7dW6HOmJmZKeRr3LixCA8PV8rr4eGhVO7WrVuFvb292nOsR48e2d6nuLg40adPH4XYTE1NFep47dq1lfJp4rqS2+8gq3NcTl3dy5jfx8dHGBgYSNefjNvt37+/EEKINWvWCG1tbZXXiilTpqjctpOTkwAgvL29ReXKlQUAoaenJ8zMzKS8Wlpa4s8//1TIN2bMGOnaIj/uGetCgwYNVB77oKAgpRhu374tHB0dpTQZr1UAhL6+vti5c2emx27z5s2iQoUKUn4jIyNpnZ6enjhy5Eim34E6ISEhokaNGlJZurq6CsdWS0tLLF++PNNju2LFCtGoUSMpv4mJicJ1/eNj+3H+devWScvS0tJE2bJlBQDx008/qY373r170jbOnTuXo33u2bOnACC+/vprtWky3j8XLlwoZDKZkMlkwsLCQqFutmzZUqSkpKgsI7f31ezYvXu3QlkmJibS+VOyZEmxbt06tedmTv42yOy+ERQUJH2HH59Xenp6Yt++fVnedzITGhoqWrRooXCeW1hYKNSvbt26qd233HxvGY+b/DqT8VwDICZMmKAyXnleJycnsXTpUml78u894/Vz+fLlSnVDT09PABBVq1YVS5Yskcr6WMZ9/FjG+9qoUaOkczjjPQWAGDJkiMp9SElJEf369VM4BpaWltLfze7u7irvnR/76aefBADx2WefqU1DRERE6diQQ0REpMaWLVsUHnbm1vPnz6X/GFerVk2cPXtWWnf69GnpgaGVlZUICQlRyJvxoZ+lpaVo1qyZuHTpkhBCiOTkZHHs2DFRsmRJAUA0b95cadvZfXgq/8++/KHHlClTxLt374QQQiQkJIhnz54JIRQf1Hfr1k08ffpUCCFEYmKi2Lhxo/TAsWnTpkoPPnLbkBMbGys1nLi5uQk/Pz+RkJAghBAiMjJSeHt7S3EvXbpUKX/Gh1eVK1cWJ06cEKmpqUIIIR48eJDpcVHl7NmzAkh/0B4fHy8tHzx4sAAgvvnmmxyXWZRkpyHn0KFDUpqVK1dKy1NSUkSpUqUEADF06FC122jcuLHaOpuVzz//XAAQ9erVE4GBgSItLU0IkV4HHz58KBYvXiwWLlyolG/QoEECgChXrpzYtGmTiIqKEkII8eHDB7Fv3z5Rrlw5AUB0795dKW9mD6Oye45lpm/fvtJDtClTpogXL15I60JDQ8WmTZuUGio1eV3JzXeQnw05FhYWol+/fiI4OFgIIUR0dLSYNm2atH7evHlCV1dXfPvtt+Lt27dCCCHCw8OFp6endJxVnfvyB83m5ubC0tJSbN++XSQnJwshhLh7965wdXUVAISOjo7KBtvsPIjOrCEnOjpaaphwcHAQhw4dkq5V169fl84bfX19lQ1sGb/TatWqiZMnT4rU1FSRlpYmLl68KNUJJycnqdzsSklJkRpgzM3NxT///CMSExOFEEI8efJEdO7cWXqY6+Pjo5RffmwtLS2Fg4OD2Lt3r0hKShJCCHH//n1p30xMTERkZKTa/BkbcoQQYv78+QKAcHZ2lurhx+QNEDVq1MjRPgshhK2trQCgtoFJiP/fPy0sLISWlpaYNm2aCA0NFUIIERUVJX788Ufpu1FVTl7uq1l58uSJ1LhQr149cfnyZSFEeiPYsWPHhJOTk0KjrLp9y+pvAyHU1/+UlBTRoEED6fvPeF7duXNHNG/eXKHxIKcNOcnJyaJZs2bSubFgwQIpRiGEePnypVi1apWYNm2ayn3L7fe2d+9eMXHiRHH27FkRFxcnLX/16pWYNWuW1Hi2b98+pbzyhhwDAwOhra0tPD09xfPnz6Xj9fjxYyGEEOfOnZMaRtq0aSNdt5KTk8WOHTuElZWV9P3ltiHH0tJS6OnpCW9vb+m+GBYWJr744gtp/0+cOKGUf968edL68ePHi7CwMOnYzZ07V2rYyaoh5+jRo9J1NSYmRm06IiIiYkMOERGRWjNmzJD+k/ry5ctclzNixAjpP8uvX79WWv/ixQvpzdRRo0YprMv40K9KlSoKDQdy+/fvl9JkfAAsRM4bcuT/IVenatWq0sNdVQ+UMsayY8eObMeS2brZs2dLDyLkD/4+tnv3bgFA2NjYSA+I5OTlmpmZKR2f3Bg6dKgAIIYNG6aw/NixY9JDoQ8fPuR5O5qSnYacTp06SWmuXbumsE7+QN3ExETlQ5m7d+9KedevX5/j+AwNDQUAERAQkO08p0+fFgCEnZ2d9LDsYy9evJB6s3y8TwXZkHP8+HEp/++//57tfJq8ruTmO8jPhpw2bdqofGjfvHlzKc0XX3yhtD4lJSXTHhwZewwcP35caX18fLyoWLGiACA6duyY7dgzyqwhR94ooaurK27duqWUNzo6Wjg7OwsAolOnTmq3b2trKzVgZXTz5k0pTcaGv+zYunWrlFdVj57k5GSpoUdVg4n82Orr64t79+4prX/37p3US+Sff/5Rm//jhpx3795JvRN8fX2V8iUkJAgbGxsBQG1vIXWePHki7bO8AUSVjPfPjD1UMpL37GndurXSurzcV7MyfPhw6dr3/v17pfX3799X6IWX2b5l9reBEOrr/7Zt2zI9r+Li4kT58uVz3ZCzdu1aAaQ3Ih46dCjb+fL6vWVl0aJFAoD4/PPPldZl7M3Ts2dPtWXIG82rVasmvcCS0cmTJ6VyctuQo+q8kqtfv77K62lsbKx0f1HXYz3j8c2sISc0NFRKd/LkSbXpiIiISAjOkUNERKTG+/fvpd+trKxyVYYQAtu3bwcAjBgxAiVKlFBK4+joiBEjRgBIH49fnQkTJsDQ0FBpeYcOHaCnpwcgfRz8vNDS0sKUKVNUrrt58ybu3bsHIH3uIFXzmnTp0gWfffYZAGDLli15ikVOPm76+PHjoaurqzJN9+7dYWZmhrCwMLXj7Q8ePDjLOY6yEhsbK32fQ4YMUVjXqlUrODo6IjIyErt3787TdoqihIQE3LhxAwMGDMChQ4cApM8FUqdOHYV0w4YNA5B+rHbs2KFUjnz+HFNTU/Tp0yfHcVhYWAAAXr9+ne088jo0cOBAlC5dWmUaR0dHaU6pI0eO5Diu3JLPq1SjRg2MHDkyW3k0fV3JzXeQn6ZMmaJyPo927dpJv0+bNk1pvba2Nj7//HMA6dczdZo1ayaly8jQ0BCTJk0CkD4/S1RUVI5jz8y2bdsAAL1790aNGjWU1puammLy5MkAgMOHD6vd/ldffQU7Ozul5TVr1kTZsmUBZL7/mcXWpEkTtG3bVmm9jo4OZs6cCQC4ffu22ntR7969UaVKFaXltra2aNKkSY5js7W1Ra9evQAAq1evVlq/Z88ehIWFwdDQUGFur+zIOO+Ora1tlun19fUxceJEleu6desGQHnfCvK+KoSQ5iIbOXKkyr9jKleujL59+2ZZVmZ/G2RFfv1Rd14ZGRlJ9To35NfQjh07omPHjjnOn5vvLTs6deoEAAgMDERqaqradKquVQAQHh6OkydPAgAmTZoEfX19pTQtW7ZE8+bNcxxbRqVLl5bm+ftY165dASjv/9GjRxEdHQ0A+P7771XmnTBhAoyMjLLcvpWVFbS00h9LZTXXFRER0X8dG3KIiIgKUFBQEMLDwwEArVu3VpuuTZs2ANIbj4KCglSmadSokcrlOjo60kMm+bZyq0KFCiofAALA5cuXpe25urqqLUO+L/L0efHy5UsEBwcDAIYPH44SJUqo/ClZsiRiY2MBQEr/sWbNmuU5nm3btiEuLg7Ozs5o0aKFwjotLS3pQWFxmbQ346TthoaGqFOnjvQgsW7duiofKlaoUEE6NvIHbHIpKSn4+++/AQD9+/fP1kOej3Xu3BkA4OHhgQkTJsDf3x/x8fGZ5jl37hyA9O9FXR0qUaIEjh8/DkB9HSoIAQEBAP6/X9mh6etKbr6D/CR/qP0xe3t7AOkPBsuVK5dpmoiICLXlt2rVKst1aWlpuHr1arbizY6kpCTpYWl2vtPMtq/uOwWAUqVKAcj5vUJ+Pc8stpYtW0oNEequ/wURm7zB8sCBA3j79q3CujVr1gAA+vbtKzVAZldoaKj0e3Ze5qhevTpMTExUrlO3bwV5X3369CkiIyMBINOy3dzcsiwrs78NsiKPOTvnVU6lpKTg0qVLANIbvHIjN9+b3Nu3bzFz5kw0adIE1tbW0NHRke6Z1apVAwDEx8ervd4YGhqiXr16Ktddu3YNQggAef/+MtOwYUOVDeOA+v2XX3vKlCkjNQ5/zNTUFPXr189y+1paWjA3NwegeM4RERGRMh1NB0BERFRUWVtbS7+Hh4dL/6HNiXfv3km/Ozg4qE2XsafIu3fvVP7H2NTUVG1+HZ30W3pycnKOY8woswc18n2xsbFR+WaonHxfMu57bmV8OzMsLCxbedQ9UM7tQ6iM5A00gwYNUvngw8PDA/PmzcOpU6cQFBSk9gGHKosXL8bixYvzHKMqb968yVU+S0tLqVeGjo4OzM3NUa1aNXTr1g39+vVT20Nq+PDhOH36NM6ePYtHjx6hYsWKAAAfHx8pluHDh+cqpoULF+Lx48c4deoUvL294e3tDW1tbdSpUwedOnXCV199pXSuyetRdHS09BZxZvKjUSIgIAA9e/ZUuW7ZsmXo168fgP9/N05OTtkuW9PXldx8B/lJXczyePN6rcws9ozr8uMaJxceHi69tZ+T71SVgrhXyLeVWWwGBgawsbHB27dvCzW2Fi1aoFq1arh79y7WrVuHqVOnAoBURwHg66+/zlGZQHovRLnM7nly2dm3lJQUheUFeV/N+FA8s79fsnOu5uX+mZ26k9vesu/fv5fqS06uoRnl5nsD0nvadOzYUWosAwATExMYGRlBJpMhNTVV+rslLi4ONjY2SmVYW1tLvVE+lp/fX2Zyc07KY8vq7+LsxmZoaIiIiAiFc46IiIiUsUcOERGRGtWrV5d+v3btmgYjKTyqhnXRpIzDkdy7dw8ifX6/TH88PT1VlpXXfbt37x4CAwMBAHPmzJHeus34Ix8ySAghDSGWXbGxsXj79m2B/OTW7t278ebNG7x58wYhISG4c+cOduzYgUGDBqltxAHSh08yMzMDAIXjIP+9evXqmb6ZnxkLCwucPHkSZ86cweTJk9GsWTPo6OjgypUrmD17NipWrKjUU0hej1auXJmtOrR+/fpcxZZRUlKS2u/jw4cPUjp1b0IXZbn5DogKkrxXztq1a6VeDPLfa9SoIQ3blhMZX+bIrAfXpyCv15mi9reBnKaunykpKXB3d0dkZCTq1KkDHx8fREdHIyYmBm/fvsWbN29w/vx5Kb28Tn4su8e1qN4n8isueY+fjOccERERKWNDDhERkRotW7aU3pTcs2dPrsrI+BZrSEiI2nQZ1+VHz5GCII8rLCwMiYmJatPJ9yU/9iPj3B+FOdyVKjkdLm39+vVIS0vLdnovL69sNTLk5qewGRkZwd3dHQCwceNGpKam4t27d9LcOvJ5dPLCxcUFCxYswNmzZxEZGYl9+/ahZs2a+PDhA4YNG6bQgCWvR4VZh9zc3LLV2Jib2IrKdSUn34H8zW4Aat+6zu85Z3Lr5cuX2VqXn8fUyspKeqhbFO8V8m1lFltCQoI0t1xh38eGDBkCIyMjPHnyBCdPnkRycrLUIJub3jiA4rw4eR22VJ2CvK9mjD+zuUcyq+/5QR5zds+rnLCyspJeKijM63tgYCCCg4Ohra2NgwcPokOHDko9W3LbE1auqHx/qshjy2pOm+zE9uHDB+mekJ25qIiIiP7L2JBDRESkhr29vTSJ8ubNm/Hw4cNs55U/PC9btqw0tv6JEyfUppfPzWFtbZ2j4biyknHIjrw+0G/QoAGA9DdR/f391aaT70vDhg3ztD0AcHZ2lobmOHDgQJ7Ly63k5GRpbhdvb2/ExMSo/QkJCYGOjg5evHiBY8eOaSxmTZMPnfby5UscOXIEf//9N5KTk6Grq5vjScezYmBggK5du2L37t0A0h8onz17Vlovnx/p4MGD+brd/NC0aVMAOavfmr6uqJLVd2BpaSn9/uLFC5VlXLhwoUBjzC75cFyZrdPS0kLdunUV1snfTs/NtVZPTw+1atUCkL3vVEtLS+3cGgVBfv3PLDY/Pz9pCKr8uP7nhLm5udR4vHr1amm+HENDQwwaNChXZVasWFFqgHz69Gm+xZpRQd5Xy5UrJ80L5OfnpzZdZuvyg3wfMzuvTp48mauydXR0pDmzCvNvBPk1zNbWVu3wYfLvLLfq1q0rXVM0+f2pIr/2BAcH49mzZyrTxMbG4sqVK1mWlXH+tqpVq+ZLfERERMUVG3KIiIgyMWfOHJiYmODDhw/o2bNnlm8XRkREoFevXtKb5TKZTJoLY9WqVSrf0Hz16hVWrVoFANKDqPwiH94KgMI47rlRq1YtafLeOXPmKAx7Jufj4yM9jM2vffnyyy8BpPeIyWqIu4J6a/rAgQN49+4dtLS00L9/f5iYmKj9cXBwwOeffy7F/F/VsGFD1KxZE0D6kGryYdW6dOmS67duU1JSMu3lZGhoKP2esRHzq6++AgDcvn0bK1euzHQbcXFxSEpKylV8uSFv8Lpz506Wsclp8rqS2++gUqVK0rpdu3Yp5UtLS8O8efPyLc68OHv2rMqHowkJCfjll18AAO3atZMeksvJr7e5vdb2798fALBz507cvn1baX1sbCwWLlwIAOjYsaM0QXhhkMcWGBiIo0ePKq1PSUnB7NmzAQA1atRAjRo1Ci02Ofnwanv37pWOU9++fZW+p+wyMTGRHlhfvHgxX2L8WEHeV2UymTRP1x9//KFyeLhHjx5h+/btuQk92+TXKnXn1YcPH7Bo0aJcly+/hvr4+MDHxyfX5eSE/NxTN3xpSEgIli9fnqdtWFlZoWXLlgCAX375ReV96fTp0zhz5kyetpMbbdu2la53c+fOVZlmyZIl2ZpvTl637e3tUbly5fwLkoiIqBhiQw4REVEmKlWqhL///ht6enq4c+cO6tSpgwULFuDx48dSmtTUVFy7dg0//vgjypUrJ72RLjd9+nRYWFggPDwcrVu3RkBAgLTu3LlzaN26NSIjI2FlZSVN0pyf8csnq884d0BuLViwAABw5swZ9O7dW3qTMjk5GZs2bZIeMjVt2hTdu3fP07bkJkyYgJo1ayIhIQEtW7bEr7/+Kg3fA6Q/ND18+DCGDBmC5s2b58s2PyZvkHFxcUHJkiWzTN+3b18AwL59+xRi/a+RP2DbvXs37ty5o7AsN0JCQlCxYkXMmTMH165dU5iA+ubNm9Kb98bGxnB1dZXWubq6YujQoQCAUaNGYdy4cQpv2CcmJuL8+fOYPHkynJyc8nUS+6y0bNlSekg+evRoTJs2TWH4qrCwMKxdu1bpuGnqupLb70BXV1fq4Th37lxs375dejD54MED9OjRAzdv3sy3OPPC3NwcvXr1ws6dO6X9u3//Pjp16oT79+9DW1tbarTISN54sWnTpmw9wPzYyJEjUbZsWSQnJ6NDhw44fPiw1Gh269YttGvXDkFBQdDX18ecOXPysIc516tXL2leq759+2Lz5s3SBOhBQUHo1auXNIeYvBGlsDVo0AD169dHUlKS9HA4t8Oqybm5uQEo2N5iBXlfnTZtGgwNDfH27Vu0bdtWehlCCIGTJ0+iXbt2MDIyyr+dUaFXr15Sg1ivXr2wa9cuqcHq3r176NChA0JDQ3Nd/uDBg+Hi4gIhBHr16oVFixYhLCxMWv/q1SssWbIEU6ZMyduOZODi4gJjY2MIIdC3b1+px3ZqaiqOHDkCNze3fJk/ZtasWZDJZLh9+za6du2KR48eAUhvON29ezd69eql0NuxsBgbG0vHc82aNZg8ebL0Ik1MTAwWLFgALy+vbMUmP7cy3i+IiIhIDUFERERZOnv2rKhQoYIAIP3o6ekJKysroaWlJS2TyWTC3d1dJCUlKeT38/MT5ubmUjpjY2NhbGwsfbawsBCnT59W2m5QUJCUJigoSG18Tk5OAoBYt26d0rrhw4dLZRgZGYkyZcoIJycnMWHCBCnNzJkzBQDh6uqa5bHw9vYWMplMIXY9PT3pc82aNcXLly+V8p06dUpKk5N1Qgjx8uVL0bhxY4XjbGFhIczMzBS+kwoVKijlla87depUlvumSkhIiNDW1hYAxIoVK7KV5/3790JXV1cAEEuXLs3VdjUl43eR22MmFxYWplA3HBwcREpKSq7Ly3g+ABDa2trCyspKYRt6enpix44dSnkTExPFF198oZDfxMREWFpaKpzDAERISIhCXg8PDwFAeHh4KJWbVd3Njri4ONGzZ0+FGMzMzBSuGbVr11bKp4nrSl6+gxcvXohSpUpJ6XR1daVz2NTUVPj5+amte9k5zuvWrRMAhJOTk9o0mV3r5Pvr7e0tKleuLAAIfX19hWMsk8nE6tWrVZb9999/K+ybg4ODcHJyEs2aNVN5/FQd+1u3bgkHBwcpjYGBgcJ1Tl9fX+WxFSJ71zpXV1cBQMycOVNtGnVCQkJE9erVFb5nCwsL6bOWlpZYtmyZyryZ3aPkMjvPspNfCCHWrl0rxVOjRo0c7J1q165dEwCEoaGhiIqKUpkmO/fPrOpvbu+r2bFjxw6ho6MjlWVqaiqMjIyka7L8vNHX18/VvsllVv+ePHkiSpcurVCP5eeVnp6e2LdvX57uO6GhoaJ58+ZKfyOYmJhIy7p165bjfcvse1u5cqXS/cTAwEAAEDY2NmL//v1qz/XsXKvklixZorAdCwsLoa+vL9Vx+frKlSsr5c1sHzM737ITZ3Jysujdu7fC+W9paSn9vTR48GAxZMgQAUB8/fXXKstPTU0Vjo6OAoDYu3dvlseCiIjov449coiIiLKhWbNmuH//PrZs2YKBAweiQoUKMDAwQExMDKysrODi4oLvv/8e9+7dw+bNm6XJd+VcXV1x7949TJgwAVWrVkVaWhqEEKhatSomTpyIe/fuFVhvkt9++w1eXl7SMFfPnz9HcHCwwhurOTFu3DhcvnwZgwYNQunSpREfHw9DQ0M0btwYS5YswaVLl1CqVKn83AWUKlUKZ8+exZYtW9C1a1eULFkS8fHxSEpKgrOzM7p06YKlS5fi9OnT+bpdAFi/fj1SU1OhpaWF3r17ZyuPlZUVh1dD+twsGd8g9/DwkCZ0zw0HBwfs378f48aNQ+PGjVGyZEnExsZCR0cH1apVw6hRo3D79m2V35Oenh7WrFmDgIAAeHp6onz58khNTUVsbCzs7Ozg5uaGH3/8ETdv3lQ750FBMTIywq5du3Dw4EH06NEDpUqVQkJCAnR0dFCrVi2MGTMGq1evVsqnietKXr4DR0dHXLhwAV988YV0jE1MTDBkyBBcvXq1yLyRbWlpiYsXL2Lq1KkoU6YMEhMTYWVlhS5duuDcuXPScI8fGzRoEP7++2+4uLjAyMgIr1+/RnBwsEIPq6zUqFEDd+7cgZeXF+rUqQMdHR0kJiaifPnyGDFiBO7cuZPt61B+c3BwwOXLl+Ht7Y3GjRvD0NAQ8fHxKF26NAYPHowrV65gzJgxGolNrnfv3lJPiLz2xgGAOnXq4LPPPsOHDx+Uetvmp4K8r/bu3RuXL19Gnz59YGtri8TERNjb2+O7777DtWvXpGHCcjsEXXaUK1cO169fx/jx41G2bFkIIWBgYIDevXsjICAAXbt2zVP5NjY28PPzwz///IMOHTrA1tYWcXFxMDIyQv369TF16lS1Q4Dl1ogRI3Do0CG4ubnBxMQEKSkpcHBwwLfffosbN25If3Pl1dixY+Hn54eOHTvC0tISCQkJcHZ2xowZM3D+/Hmpp3VBfn+q6OjoYPv27Vi7di0+++wzGBoaIiUlBQ0aNMDatWuxceNGaZhJdbH5+/sjJCQEDg4O6Ny5c+EFT0RE9ImSCfmdn4iIiIiI6D/K2dkZwcHBWLduHTw9PTUdDuXCrl270Lt3bxgaGuLVq1f58nB748aN8PDwQMuWLXHy5Mm8B1nEfP/995g7dy5atWqFEydOaDocyqGBAwdi8+bNGDZsWJF6cUQIgTJlyiAkJAQbN27E4MGDldIMGzYM69atw6xZs/Djjz9qIEoiIqJPC3vkEBERERER0SdvxYoVAAB3d/d866EwcOBAVKtWDadOncLFixfzpcyiIjQ0FGvXrgUAtG/fXsPRUE49fPhQ6ilW1L6/v//+GyEhIdDR0UHr1q2V1r948QKbNm2Cra0txo4dW/gBEhERfYLYkENERERERESftNWrV8Pf3x9aWloYP358vpWrra2NhQsXAgC8vLzyrdzCsnz5csyfPx+PHz9GSkoKACAxMRE+Pj5o0aIF3r17B1tbWwwbNkzDkZIqP/74I3799Vc8f/4caWlpAIC4uDhs27YNLVu2REJCAqpUqaIwjGlhcXd3x86dOxWG6n379i3mz58vDUE5ZMgQlCxZUinv3LlzkZSUBC8vL5iZmRVazERERJ8yHU0HQERERERERJRT58+fR//+/REVFSXNx/HNN9+gevXq+bqdTp06YcmSJYiKikJsbCxMTEzytfyC9PTpUyxbtgzTpk2DtrY2zM3NER0dLTXqmJubY/v27bC2ttZwpKTKzZs3sW/fPnz77bfQ1dWFqakpIiMjpUYdBwcH7NixQ2luxsJw+PBhbN26FUD6XG+6urqIioqS1jdv3hxLlixRypeWloYyZcpgzpw5+OqrrwotXiIiok8dG3KIiIiIiIjok5OQkIDg4GBoa2ujXLly8PDwwPTp0wtkW5/q8E8eHh7Q1tbG6dOn8fLlS7x//x6GhoYoW7Ys2rVrh++++w4ODg6aDpPUGDduHEqVKoWAgAC8fv0a4eHhMDU1RaVKldC5c2eMHj0aVlZWGolt+fLlOHz4MK5du4Z3794hNjYWtra2qFOnDvr374/BgwerbGDS0tLCtGnTNBAxERHRp00mhBCaDoKIiIiIiIiIiIiIiIiUcY4cIiIiIiIiIiIiIiKiIooNOUREREREREREREREREUUG3KIiIiIiIiIiIiIiIiKKDbkEBEREWmAp6cnZDIZPD09NR0KERVx8uuFl5eXxmKQyWSQyWTw8/PTWAz0aXv27JlUj549e6bpcJQ4OztDJpNh/fr1mg6FiIiISAkbcoiIiKjQyB/g5OaHD1Y0LzIyEvv27cOPP/6Izp07o2TJkrn6fp48eYKvv/4aZcuWhYGBAWxtbdGuXTvs2rUrT/HJH8KxcaxoEUIgMDAQM2bMgJubG+zt7aGrqwtzc3PUr18f06ZNw8uXL7NV1qlTp9CjRw+ULFkS+vr6cHR0xKBBg3D16lW1eVJTU3HixAlMnDgRTZs2hbW1NXR1dWFpaYmmTZti7ty5iIiIUJs/KioKv/32G4YOHYp69erBwcEB+vr6MDExQZUqVfDFF1/g0qVLOT4uRBktXboUXl5euH79ep7KcXNzy/J+6ujomD9BZ2Hs2LGQyWSYMWNGrssQQsDOzg4ymQyjR49Wmy42Nha6urqQyWQwMDBAQkKC2rQjRoyATCZDqVKlch0XERERUWHT0XQARERE9N9hb2+vcnlsbCzi4uIyTWNoaFhgcVH27N27F0OHDs1TGT4+PujTpw/i4+MBAGZmZggPD8fRo0dx9OhRDB06FH/++SdkMll+hExFwNy5cxUe5MpkMpibmyMqKgpXr17F1atX8fvvv+Pvv/9G165d1Zbj5eWFWbNmSWWYmZnh5cuX2LRpE7Zt24aVK1fiiy++UMo3YsQIrF27VvqspaUFMzMzREZGIjAwEIGBgVi+fDn27t2Lxo0bK+V/9OiRwgNkLS0tKf4HDx7gwYMH+OuvvzB16lTMnTs3V8eIaOnSpQgODoazszPq1KmT5/KMjY1hYmKicp2dnV2ey8+Offv2AQC6d++e6zJkMhlcXV2xc+fOTHuDnTlzBikpKQCAxMREnD9/Hm5ubirTnjp1CgDQsmXLXMdFREREVNjYI4eIiIgKzZs3b1T+TJw4Mcs0/fr102DkJFeiRAl06NAB33//PXbv3p2jvEFBQejbty/i4+PRrFkzPHjwAFFRUYiKisKPP/4IAFi3bh0WLVpUEKGThiQnJ8PMzAwjRozAyZMnERcXh4iICMTFxWHXrl0oU6YMoqOj0adPH9y7d09lGdu3b5cacb7++muEhoYiMjISL168QPfu3ZGSkoIRI0YgMDBQ5fbt7OwwceJEBAQEICEhAREREYiJicHatWthbW2Nt2/folOnTggNDVXKb2lpiUmTJmHv3r14+fIlkpKSEB4eLj0sbtOmDYQQmDdvHrZu3Zq/B48olyZOnKj2fppZD7b8cvPmTTx79gwODg6oX79+nsqSN7jcvXtX5TkKQGrkKVGihMLnj71+/RoPHz5UKJeIiIjoU8CGHCIiIiLKlsGDB+P169fw8fHBnDlz0KNHjxzl//HHHxEXF4cSJUrg4MGDqFSpEgDAxMQEs2bNwldffQUA+PnnnzMd6oo+Ld27d8ezZ8+wcuVKtGzZUupdZ2hoiJ49e8LPzw+GhoZISkrCL7/8opQ/NTUVkydPBgC0b98ef/zxB6ytrQEAjo6O2LZtG2rUqKGQLqORI0fi2bNnWLRoEZo0aQJdXV0A6fVu+PDhOHDgAAAgPDwcq1atUspfvnx5LFy4EN26dUOpUqWgra0NANDR0UGjRo1w4MABODs7AwD+/PPPPB4touJB3huna9euee5hKW9wEUKobaCRL5dfA+S9bj6WcTkbcoiIiOhTwoYcIiIiKtL8/Pykcf0zk9VE3Glpadi0aRM6duwIe3t76OnpwdbWFm3btsWWLVsghFCZLyUlBatXr4abmxtsbGygq6sLa2trVK5cGf369cv0we2mTZvQrFkzmJqawtzcHI0aNcLq1avVbkvuzZs3WLFiBbp164aqVavC3NwchoaGqFChAr744gvcuXNHKU9qaiocHR0hk8mwcOHCTMuXD11mamqKmJiYTNNmJH+AnRvy3hdA+oN1CwsLpTTTpk0DAERHR2Pv3r253pYq8fHx2LJlC4YMGYI6derA1tYW+vr6KFWqFLp3747Dhw+rzbt+/XrIZDLpYf2VK1fQt29faZ6WcuXKYfz48Wobn+QT1Wc2d8/H2yio2E+dOoXu3bujZMmS0NbWhqenJ3x9fSGTyaCjo4NXr16pLQsAmjdvnuN5iOrUqQNLS0u168uWLSs9UFU114y/vz+Cg4MB/L+OZKSnpyf16jt79iyCgoIU1jdq1CjToRmbNGmCatWqqd1+VvT19VG3bl0AQEhISI7zFxURERGYNGkSypcvDwMDA5QsWRJ9+vTBlStXspU/t9dYIL3XlLe3N+rUqQNjY2NYWVnBzc0NO3fuBPD/eV+8vLxyvX8XLlzA0KFDUaFCBRgZGcHMzAzVqlXDsGHDcOTIEZV5oqKiMHv2bNSrVw9mZmYwNDRExYoVMXLkSDx9+lTttj58+IDFixejSZMmsLS0hK6uLmxtbVGtWjV4eHgozAfm5eUFmUwm1fGhQ4cqzWlTWD6+Xhw7dgwdOnSAra0tDA0NUb16dcyZMyfT+Wfk5Nfwbt26ZXv7Hz58QPfu3SGTyWBjY4Pz588DAKpWrZppT5uYmBhcvXoVJiYmGDFiBIyMjHDhwgWVccrzly5dGuXLl1cbS1JSEhYtWoTatWvD2NgY5ubmaNWqFXx9fbO9P0RERET5ShARERFp2MyZMwUAoepPk1OnTqldl5E8zalTp5TWvX//XrRo0UJKA0CYm5srfO7atatITExUyJeSkiLatGmjlE9fX19h2cfS0tLE0KFDpfUymUxYWloKLS0tAUD0799feHh4CADCw8NDKb98HQCho6MjrKyshI6OjrRMX19f7Ny5U+1xrFixokhLS1N7rBo1aiQAiC+//DLTY5od8pjWrVuXaTpfX18p7cWLF9Wmq1q1qnSMcsrJyUntMV23bp3C92Fubi6MjIwUvscJEyaoLFee18nJSWzatEno6upKdUH+nQIQ1atXFzExMUr5M/uuVW2joGJfunSpkMlkUuy6urrCw8NDpKWlibJlywoA4qefflIb471796TtnTt3Tm263OjZs6d0DD82depUAUCYmpqKlJQUlfnfvn0rxfbHH3/kePv16tUTAESnTp1ynDcuLk6UKVMm1/mzQ16HZs6cWSDlBwUFSecPAKGnpyfMzMyk3/ft21cg11ghhIiNjVXIq62tLSwtLaW6Om3aNOHq6prr/U9JSRFjxoxRiMXY2FhhG+bm5kr5bt++LRwdHaU8BgYGwtTUNMvrcHR0tKhdu7bCOWthYaFwDc94ni9atEjY29tL1xIzMzNhb2+v8JMTeTlWGa8Xv/32m3R8Po6/bt26Ijw8XG05z58/l/Yl43ceFBQklREUFKSQ5/3796Jp06YCgChTpoy4d++ewvr+/fsLAKJatWpK2/Px8REARNu2bYUQQrRu3VoAECdPnlRKW7FiRQFADBkyRGmd/BxYsWKFdJ/U1dUVJiYmCt/nn3/+melxJCIiIioI7JFDRERExVpqaip69uyJ06dPo06dOjhw4ADi4uIQGRmJ2NhYbNiwAXZ2dti/fz+mTJmikHfLli04duwYDAwMsHbtWsTExCAyMhIfPnzA27dvsXv3bvTu3VtpmytWrMC6desAAKNHj8a7d+8QHh6O8PBweHl5Ydu2bdKwM6pUqFABixYtwq1bt/Dhwwe8f/8eiYmJuH37NgYOHIjExER4eHgo9Z748ssvoa2tjUePHqntmXTr1i1cuHABQPpcI4Xl9u3b0u81atRQm06+TlWvo7ywtLTExIkTcfbsWcTGxiIyMhJxcXF49eoVZs2aBV1dXfzyyy/Yv3+/2jJCQ0MxbNgweHh44Pnz54iMjERMTAx+/fVX6Orq4s6dO1n2htJU7G/fvsWECRMUYv/w4QN++OEHyGQyqS78+eefantOrFmzBkD6d9S0adN827/k5GScO3cOAFCzZk2l9fK6U7VqVbW9wuzs7GBrawsg53UnLCxM2oaq7asihMC7d+9w5MgRtG/fHs+fPwcAjB8/PkfbLgpSU1PRp08fBAcHw9LSEtu3b0dcXByioqJw584dNGrUCB4eHpnmz+01FgAmTJiA06dPQ0tLCwsWLEBkZCTCw8Px7t07jBkzBvPmzcONGzdyvX/Tp0/H8uXLAQDDhg3DgwcPEBsbi/DwcERERGDv3r1o3769Qp6YmBh06dIFISEhcHBwwKFDhxAXF4fo6Ghcv34djRs3RmJiIgYOHKgU27Jly3Djxg1YWVlh165d+PDhAyIiIpCYmIiXL19i48aNaNu2rZRePpdN6dKlpfwfz2mTG5s2bYKzszP09fVhYWGBBg0a4Pvvv8+y1x2Qfq0bO3YsevfujefPnyMiIgLR0dFYuXIl9PX1ce3aNQwfPlxtfvm1qEOHDtDT08tyey9evICLiwsCAgJQs2ZNBAYGokqVKgppMs6T8+7dO4V18vudm5sbAMDV1RWA8vBqL1++xKNHjxTKU+XHH39ESEgI9u7di7i4OMTExOD+/fto3LgxhBD47rvvEBUVleV+EREREeUrDTckERERERVoj5yNGzcKAKJKlSoiMjJSZd7Lly8LmUwm9PT0xNu3b6XlI0eOFADEV199le19+fDhg7CyshIAxODBg1WmkfcwQBa9NNTp1KmT2t4T3bt3z7RHy+jRowUAUa9evRxvVxX5fmTVI2f8+PECgLC0tMw03dixYwUAYW1tneNYMuuRk5VFixYJAOLzzz9XWpexR4y6suX7V6FCBaV1ee2Rk1+x9+zZU20Z7969E3p6egKA8PX1VVqfkJAgbGxsBACxfPnyHMeYmfnz50sxnjhxQmm9vLdMjx49Mi2nTp06AoDo1atXjrY/YsQIqffb/fv3M0379ddfK/TskP9YW1uLrVu35mi7OVGQPXK2bdsm7cfx48eV1sfFxYny5csXyDU2ODhY6omirjdYxh6KOd3/Bw8eSOVPnjw52/nkdVJXV1fcunVLaX10dLRwdnZW2QurQ4cOAoCYO3dujmKVX7+yupZmRd4jRx5/xp5H+LeXzO7du1XmzXi9cHV1FampqUpp1q5dK6VR17tS3pN18+bNCstV9ci5deuW1POpRYsWauvQw4cPpbzbtm1TWPfZZ58p9BQ8ffq0ACCaN2+ukO6ff/6Rynj27JnSNuTfgb6+vlKPICHSr5MGBgYCgPjnn39UxklERERUUNgjh4iIiIo1+Rw2I0eOhLm5uco09evXR/Xq1ZGUlKTwBq98HpecvBF99OhRhIeHA0h/q1eVqVOnwsDAINtlfqxTp04A0ucD+djIkSMBAHv27EFYWJjCug8fPuCff/4BULi9cQBIc/EYGRllmk6+Pidz9+QH+TENDAxEamqq2nQzZsxQuVw+D8Tjx48RHx+f/wFmIruxq5pfRs7W1ha9evUCAKxevVppvbw+GRoaYvDgwXmM+P/Onj0rnSfu7u5o1aqVUpqCrDvbtm3DH3/8AQCYNGkSKleunGl6c3Nz2Nvbw9raWlpmbW2NX375Bd27d8/2douSrVu3AgCaNWuGzz//XGm9kZGRNIG8Knm5xu7atQtpaWkwMjLCuHHjVOb94Ycfsr0vH9uwYQPS0tJgbW2NWbNmZTvftm3bAAC9e/dW2YPQ1NRUOiaHDx9W6J0hv2+8fv0613HnhZubG9atW4eXL18iMTFR6nm0bt062NnZITo6Gv369ZPmn1FnxowZ0NJSflwwdOhQODo6Avh/3ckoKioKfn5+0NXVRceOHTPdxpkzZ9C8eXOEhISgZ8+eOHr0qNo6VLFiRTg4OABQ7GkTExODK1euwMjICA0bNgQAfPbZZzAwMMCFCxfw4cMHKa08X9myZeHk5KQ2rt69eyv1CALSr5NNmjQBANy8eTPTfSMiIiLKb2zIISIiomIrNTVVeljl5eWFEiVKqP158OABAEgTTgNAx44dIZPJsH//fnTo0AFbtmzJcliay5cvA0ifSLlChQoq05ibm6N+/fqZlnPjxg188803qFWrFszMzKClpSVNfP3NN98AUD2xeps2bVC+fHkkJiZi48aNCut27tyJyMhImJiYYMCAAZluvzh6+/YtZs6ciSZNmsDa2ho6OjrSMZVPdh8fH4+IiAiV+a2srNR+p6VKlZJ+V5dfk7EbGhqiXr16mW5jxIgRAIADBw7g7du3Cuvkw6r17dtXelCdV/fv30fPnj2RlJSE6tWrY9WqVflSbnadOXMGQ4cOBQC0atUKs2fPzjLPggUL8ObNG4SFhSEuLg7Hjh1D+fLl4enpiRYtWuR6GCxNkl+zVDWiyalbl9dr7NWrVwEADRo0gLGxscptlC9fXhp2LKcCAgIApF8Xs9t4npSUJD2kb926tdp0bdq0AQCkpaVJ+wEAnTt3BgD8+uuvcHd3x969e5Ua1QuSl5cXPD09UapUKchkMgDp9xxPT08EBATAwsICycnJmTbO6ejooHnz5irXaWlpSUOYyetORj4+PkhOToarq6vaRhkgvXG4bdu2iIyMxMiRI7Fjxw7o6+tnum/y7WYcOvTMmTNITU1F06ZNoaurCwDQ19dH48aNkZSUJNWBjPkyG1YNABo1aqR2nfxaL39hg4iIiKiwsCGHiIiIiq3w8HAkJiYCSH+4/vbtW7U/ycnJAKDQm8LFxQULFiyAnp4efH19MWDAADg4OKB06dIYOnSo0vj7AKSx++VvDqsjf6NZlV9//RX16tXDypUrcevWLcTGxko9Aezt7WFmZgYAiIuLU8ork8nw1VdfAfj/w3c5eU+LAQMGwMTEJNP48pupqSkAZNlbRb5enj6/yOdcmD17Ns6fP4/w8HAYGhrCzs4O9vb2sLGxkdKqOq5ZxaSjoyP9Lq9L+SU/Yre2tlb5dn1GLVq0QLVq1ZCcnCzN8QSk9zKS1/X86sn18OFDtGrVCqGhoahcuTKOHz+u9vgWRN0JDAxEp06d8OHDBzRr1gz79u1T+A6zw8jICK1bt8aZM2dQv359XLx4EaNHj85RGUVBdq5Z6q5Xeb3GhoaGAlBsCFUlq+upOvKGtcx6X3wsPDxc6tmW3WOScc6WAQMG4LvvvoNMJsPWrVvRo0cP2NraomLFihg1ahSuXLmS093IN+XLl8eoUaMApPeGe//+vcp0NjY2mTaqyI/Lx3PVAJDmf8uqh9r48eORkJCATp064ffff8/y+gT8vwHm/v370nf78fw4cvJ5cuTrQ0JC8OTJEwCZN1oC2bvW5/d1noiIiCgrbMghIiKiYivjMFOHDx+GECLLHy8vL4UyJk2ahKCgICxZsgTdu3eHnZ0dQkJCsH79erRq1Qp9+vTJ1wc69+7dw9ixY5GWloY+ffrg4sWLSEhIQEREhDTxtbe3NwConZR+2LBh0NfXx/3793H69GkA6Q++5EOxyRt6CpP8QW1ERITCUDcfe/nypUL6/JCSkgJ3d3dERkaiTp068PHxQXR0NGJiYvD27Vu8efNGYZghdcdVE/Irdm1t7WxtT94rZ+3atVJZ8t9r1KghDSuUFw8fPkTLli3x+vVrVKpUCadOnUKJEiXUppfXBXndUCe7dScwMBDt27dHTEwMmjRpgsOHD+epYVNPT096OL5r167/1Jv6+XGNBSD1HMlvBVVuVpYuXYoHDx5g7ty56NChAywsLPD48WP8/vvvaNCgAcaOHauRuABI57AQAkFBQfladlJSEg4fPgwA6Nq1a6ZpBw0aBCC9B498eMOsZOxJI2+gkf8rb7iRk3+WN0JnfPEiqx45REREREURG3KIiIioSMv4lnxCQoLKNBnnJ8hIPgQVoDicT06VKlUKY8eOxZ49e/D27VvcvHkTX3zxBYD04cpWrlwppbWzswOQ/YfOH9u5cydSU1NRtWpVbN26FQ0bNoSenp5CmqyGb7KxsZHmO5H3ypH/W79+/SyHdSsIGeeZuH37ttp08nXVq1fPt20HBgYiODgY2traOHjwIDp06KD0xnVBDoklr4Pq6i+gvg4XduxDhgyBkZERnjx5gpMnTyI5ORnr168HkD+9ceSNOK9evULFihVx6tQplCxZMtM88rpz7949tXMAvXv3TurdkVndCQgIQLt27RAdHY0mTZrgyJEj+dL7K2PPjcePH+e5vMKUnWuWunV5vcba2toCQJZDVmZ1PVVH3kCYk9isrKykhk9Vw1fKZVwnP4YZVahQAdOmTYOPjw/ev3+PwMBAqZfKsmXLsH///mzHVNjCwsKQlJSkdr38+/h4v/38/BAdHY169eplORzeTz/9hB9++AFCCHzzzTf47bffsoyrXLlyKFOmjLStmJgYXL16FYaGhvjss88U0jZu3Bh6enq4dOkS4uPjpQafSpUq5euLAkRERESFhQ05REREVKRZWlpKv7948UJlmgsXLqhcrqurKz3cOXDgQL7FVLNmTaxZswbNmjUDABw7dkxa16BBAylW+TAuH4uOjlY7vI58H2vXrq12qJnjx49nGePIkSMBpDcMvXnzRpovRxO9cYD0YeoMDQ0BAL6+virTBAcH4969ewCAtm3b5tu25cfU1tZW7VBJ2TmmuSWvw+rqL6C+Dhd27Obm5nB3dweQPhSffL4cQ0ND6Q363Hr48CHc3Nzw6tUrVKpUCX5+ftl6oCqfiyQmJkZhvouMMtYpdXUnICBAoSeOr69vvg3h9/TpU+n3/B4WsKDJr1mqhoqUO3nypMrleb3Gyudtunz5stphAZ8+fZrpuZOZpk2bAki/RmfWkJqRnp4eatWqBQA4ceKE2nTy805LSyvL+ae0tLTQuHFj7Ny5U2qIyHjfkKcBCr5HoLwHn0wmg7Ozs8o0KSkpOHPmjMp1Qgj4+/sD+H/dkdu7dy8AoFu3btmKZfbs2fDy8oIQAqNHj8ayZcuyzCPvTXPq1ClpfpwmTZoovfAgb9xJSkrCuXPnpPrN3jhERET0qWJDDhERERVplSpVkhoAdu3apbQ+LS0N8+bNU5tf3nDh4+MDHx+fTLf18ZBI8rkf1JHHlbHBpU2bNtKD+59++kllvoULF6odXkw+OfStW7dUPtA7fPiwwkTP6ri4uKBGjRpISEhAv379EBYWBhMTEwwYMCDLvAXB2NhY6iW0cuVKlT1QFixYACD9QXhW8yvkhPyYyufq+FhISAiWL1+eb9v7WO3atQEAly5dUvlA+t69e9i9e7fKvJqIXT682t69e7Fw4UIAQN++fWFhYZHrMuWNOBmHU8vuW/Gurq7SHCfz589XWp+cnIxffvkFQHq9L1u2rFKajI04TZs2xZEjR6S5prKSkpKS6frY2FisWLECQHoPkMqVK2er3KKiX79+ANLnTFF1bfnw4QMWLVqkNn9errE9e/aElpYW4uLi1D7E//nnnzMtMzOenp7Q1tbG+/fvMXPmzGzn69+/P4D0hnBVPQhjY2Olc6Njx47SeQpkft/Q1taWGhw+bqiX18fIyMhsx/mxrBqBgoKCpJ4vTZs2VZhf62M///wz0tLSlJZv2LBBuo7J64582/JeRjm5fs+cORNz5swBAIwdO1YaOlQdeUPMw4cPsWXLFgDK8+PIyYdX27hxozSMHBtyiIiI6JMliIiIiDRs5syZAoBQ96fJoEGDBABhamoqtm3bJhITE4UQQty/f1907dpVWFlZSflPnTqlkDclJUW0bt1aABB6enrip59+Ei9fvpTWx8bGipMnT4pvvvlGmJubK+Rt3769GDp0qPDx8RERERHS8vfv34uffvpJyGQyAUCsWrVKIZ+3t7cUz3fffSfCwsKEEEJERUWJ2bNnC5lMJiwsLAQA4eHhoZD3+PHjUt6RI0eK9+/fS3H+8ccfwsjISFhbWwsAwsnJKdPjumLFCqksAOKrr77KNH12hIaGKvzIy16xYoXC8ri4OKW8T58+FcbGxgKAaN68uXj48KG0b7NmzZKO54IFC3IVm5OTk8pjGhkZKW23RYsW4sGDB0KI9Lrh6+srypcvLx1TACIoKEgh/7p167I83kFBQWrzR0ZGChMTEwFANG7cWNy/f18IIURSUpLYu3evKFWqlFSHP95GYcSuSv369RXqTkBAQI7yZ/To0SNRqlQpAUBUrlxZvHr1KsdlbNu2TeV5ERISInr27CkACG1tbZVxBgYGClNTUwFANGvWTERHR+do2926dROTJk0S58+fFx8+fJCWx8bGin379olatWpJsa1evTrH+5YdHh4eAoCYOXNmvpednJws6tWrJwAIKysrsXPnTpGSkiKEEOLu3bvC1dVVul7l9zVWCCG+/PJL6ftbtGiRiImJEUIIERYWJsaNGycASNvPzf5PnTpVin348OHSdUeI9Gvy1q1bRffu3RXyREdHi7JlywoAwtHRUfj4+IjU1FQhhBA3b94UTZs2FQCEvr6+uH79ukLe2rVri2+//VacOnVKxMbGSstfvnwpRo8eLcXi6+urkG/gwIECgGjatKkIDw/P8X4KIcTcuXPFkCFDlO5ZUVFRYsOGDaJEiRICgNDV1RVnz55Vyi+/XhgZGQldXV3Rr18/8eLFCyGEEB8+fBCrVq0SBgYGAoDo1q2bQt5Lly4JAMLZ2VltfJldJ+fPny+ty+weEBwcLKXT1tYWAIS/v7/KtEePHlVIB0C8efNGbdnye8i6devUppGfix/fZ4iIiIgKGhtyiIiISOOyash58eKF9CBY/hDKzMxMatzx8/NT+5BRiPSHWJ07d1Z4MG1mZiYsLCykxgMAQkdHRyGfq6urUh75duU/vXv3lh7wyaWmporBgwdLabS0tISlpaX0MKl///6ZPgzq37+/wjYsLCykvPXr15caaLJ6OB8VFSU1AgAQly9fzjR9dmSMK7MfdQ9cDx06JIyMjKR05ubmCg/Zhg4dKtLS0nIVm/whnKenp9K6lStXKsRnYmIiPZC0sbER+/fvL7CGHCGEWLt2rUJdMzU1FXp6elLjzq+//qp2GwUduypr166VyqxRo0aO8n5s6NChCueQvb19pj/qZLxOZGwMlZ+7a9asUZmvZcuWUjpLS8tMt92gQQOl/BmvA1paWsLCwkJYWloqfJ96enq5boDMjoJsyBFCiCdPnojSpUtL+6Ovry/Mzc2lfdu3b1+BXGOFECImJka4uLgoPJzPeHxnzJghWrRoIQCIefPm5XjfUlJSxKhRo5TOoYzbUNXAdOvWLeHg4CDlMTAwULj+6+vrix07dijlk1+HMtbTjNdhAGLcuHFK+fz9/aV4tLW1RcmSJYWTk1OOzt2M54j8OmNlZSW0tLQUrrm7du1SmT/j9eLXX3+V4rG0tBS6urpSGbVr15ZeUJCbMWOGANJfXlAnq+vk4sWLpfU///yz2nLKlSun8L0kJCSoTBcbGyt0dHSktNWqVVNbphBsyCEiIqKijUOrERERUZHn6OiICxcu4IsvvpDmCTExMcGQIUNw9epVafgUdczMzHDgwAH4+PigX79+KFOmDBITExEfHw8HBwe0bdsW8+bNw4MHDxTyrVixAgsWLEDHjh1RsWJFCCHw4cMHlCpVCl27dsWuXbuwY8cOpSFytLS0sHHjRmzcuBGNGzeGoaEhUlJSUK9ePfzxxx/YvHlzpvFu2rQJS5cuRa1ataCvr4/U1FTUrFkT8+bNw7lz52BiYpKt42ZmZibNF1K/fn3Ur18/W/kKUseOHXHz5k18+eWXcHZ2RkJCAiwtLdGmTRvs3LkTf/31F2QyWa7Klk/OLR/yLqMRI0bg0KFDcHNzg4mJCVJSUuDg4IBvv/0WN27cQM2aNfO0X1kZPnw4Dh06hFatWsHMzAwpKSmoVKkS5s+fD39/fxgbG6vNq4nYe/fuLX0PX3/9dZ7Kyjg8U3R0tDRMnLofdby8vHDixAl0794ddnZ20vk7YMAAnD9/Hl988UWW24+IiMh026GhoUr5f/nlF/z0009o06YNnJ2dkZKSgpiYGFhZWaFJkyaYPn067t69i8mTJ+fhKGlWuXLlcP36dYwfPx5ly5aFEAIGBgbo3bs3AgIC0LVr10zz5/YaC6Rfy0+cOIFFixahVq1a0NPTgxACrq6u2L17N3766SdpuLHcDO+nra2NX3/9FWfPnsXAgQNRpkwZJCcnQwiBatWqYfjw4SqH7axRowbu3LkDLy8v1KlTBzo6OkhMTET58uUxYsQI3LlzB71791bKt3XrVsyaNQuff/45ypYti6SkJCQnJ8PJyQn9+vXDiRMnVA4f1qJFCxw6dAitW7eGhYUF3r59i+DgYAQHB2d7X/v06YMff/wRbdq0QdmyZSGTyRAdHQ1LS0u4uLhg9uzZePDgAXr27JllWaNGjcKRI0fQvn17aGlpQUtLC1WqVMHs2bMRGBgIa2trhfT79u0DkP35cVSZMGECli5dCgD4/vvvMXv2bJXpMg6P1rhxY+jr66tMZ2xsrDCPD4dVIyIiok+ZTIgCnk2RiIiIiDQiMTERDg4OeP/+PVatWiXNZVEcpaamwtDQEMnJyZg5cya8vLw0HdInbdeuXejduzcMDQ3x6tWrPM2PQ3nn6emJDRs2/CfrdmxsLKytrZGUlITTp0+jefPmmg6p2Fq/fj2GDh0KJycnPHv2LNv5nj59ivLly8PKygpv376Fjo5OwQVJRERE9B/FHjlERERExdSWLVvw/v17mJmZYcCAAZoOp0AFBgYiOTkZAFCnTh3NBlMMrFixAgDg7u7ORhzSKG9vbyQlJcHKygoNGzbUdDikgrw3TqdOndiIQ0RERFRA2JBDREREVAw9efIEP/zwA4D0obmyOxzbp0YIgWvXrkm9jaysrNCuXTsNR/VpW716Nfz9/aGlpYXx48drOhwq5mJiYtC/f3/4+vpKQ6gBQHBwMCZNmiT1QBo7diwMDAw0EyRlysHBATNnzsR3332n6VCIiIiIii2+LkNERERUjLi4uCAoKAhv3rxBWloaHB0dMW3aNE2HVSC+++47rF27FvHx8QDS58JYuXKlyjlyKHPnz59H//79ERUVJT1M/+abb1C9enXNBkbFXmpqKrZt24Zt27YBAExNTQGkN/DI9erVq9hex4qDvn37ajoEIiIiomKPPXKIiIiIipGQkBC8evUKlpaW6NGjB06dOlVsh8aKiopCYmIi7O3t0aNHD/j7+/OBYi4lJCQgODgYMTExKFeuHGbNmoUlS5ZoOiz6DzAxMcGvv/6Kbt26oXz58pDJZEhISEDJkiXRpUsX7NixAzt27OCQXURERESfoCtXrmD+/Pno2bMnHB0dIZPJIJPJcl1eREQEvvvuOzg5OUFfXx9OTk4YO3asQs/u4komhBCaDoKIiIiIiIhU8/T0xIYNGzBz5kxpqDEiIiIioqKue/fu0nx6GeWmSSIsLAxNmjTB48ePUa5cOTRo0AB37tzBnTt3UKlSJQQGBsLKyio/wi6Sim1DzpUrV3Ds2DFcvHgRFy9exMuXLwHkvJJERkbCx8cHBw4cwPnz5/Hy5Uvo6+ujWrVqGDBgAL755hvo6uoWxC4QEREREREREREREX2SFixYgLi4ODRs2BANGzaEs7MzEhMTc9WQM2jQIGzatAk9e/bEtm3bpB7bY8aMwYoVK+Dh4YH169fn8x4UHcW2ISe/WvtmzJiBn3/+GTKZDHXq1EGlSpUQGhqKc+fOITExES4uLjhy5AiMjIzyK3QiIiIiIiIiIiIiomLFwMAgVw05r1+/hqOjI3R0dPD8+XPY29tL6xITE1G6dGmEh4fj1atXsLOzy++wi4RiO0dOkyZN8MMPP2D//v14/fo19PX1c1WOsbExJk+ejGfPnuHq1avYunUrTpw4gVu3bqFMmTI4e/Ys5syZk8/RExERERERERERERGRr68v0tLS0Lx5c4VGHADQ19dHly5dkJqaCh8fHw1FWPCK7YyRU6ZMyZdypk2bpnJ5xYoVMX/+fAwYMABbtmzB3Llz82V7RERERERERERERESU7saNGwCAevXqqVxfr149/PXXX7h582ZhhlWoim2PnMJQu3ZtAMCrV680HAkRERERERERERERUfHz/PlzAICjo6PK9fLlwcHBhRZTYSu2PXIKw9OnTwEAJUqUyHNZWlpaEELkegg4IiIiIiIiIiIiIqL8kJiYCACoVq2ayvV37twptFhiY2MBQO089cbGxgCAmJiYQoupsLFHTh4sW7YMANCtW7c8l5XTCZ6KKyEEjwUVKayTVNSwTlJRwzpJRQ3rJBU1rJNU1LBOUlHDOklFDeskFUXskZNLf/zxB44fPw4LCwtMnTo12/mqV6+ucrlMJoOuri5CQkLyK8RPUlRUFADA3Nxcw5EQpWOdpKKGdZKKGtZJKmpYJ6moYZ2kooZ1kooa1kkqalgn0zk4OEAmkxVqzxt1TExMAADx8fEq18fFxQEATE1NCy2mwsYeOblw5swZfPfdd5DJZPjrr79QqlQpTYdERERERERERERERFTslClTBgDUdoKQL3dyciq0mAobe+Tk0O3bt9GtWzckJSVh+fLl6NGjR47yq2vBNDAwAADY2NjkOcbigMeBihrWSSpqWCepqGGdpKKGdZKKGtZJKmpYJ6moYZ2koua/XidlMpmmQ5DUrl0bAHD16lWV6+XLa9WqVWgxFTb2yMmBoKAgtG3bFhEREfDy8sK3336r6ZCIiIiIiIiIiIiIiIqt9u3bQ0tLC2fOnMG7d+8U1iUmJuLAgQPQ1tZGx44dNRRhwWNDTja9fv0abdq0wevXr/Hdd99h5syZmg6JiIiIiIiIiIiIiKhY+PXXX1GlShVMmzZNYXnJkiXh7u6OpKQkfPPNN0hJSZHWTZ48GaGhoRg0aBDs7OwKO+RCw6HVsiEiIgLt2rXDkydPMHToUCxZskTTIRERERERERERERERFVmHDh3CTz/9JH1OSkoCADRu3Fha9sMPP6BTp04AgLCwMDx48ACvX79WKmvp0qU4f/48du3ahSpVqqBBgwa4c+cObt++jYoVK8Lb27uA90az2CPnX+pa++Lj49GpUyfcunULffv2xZo1a4rU+IBEREREREREREREREVNaGgoLly4IP0IIQBAYVloaGi2yrKxscHFixfx7bffIikpCXv27EFUVBTGjBmDixcvwsrKqiB3ReOKbY+c/Grt+/777xEYGAhtbW3o6Ohg+PDhKre3fv36fN6D7BFCSCdAcZCWlqbwL5GmsU5SUcM6SUVNWloaX3IhIiIiIiIiJZ6envD09Mx2ei8vL3h5ealdb2VlheXLl2P58uV5D+4TU2wbcuStfR/LuCw7rX0REREAgNTUVGzevFltusJsyElNTUVoaChiYmIUxgMsDuT78/79ew1HQpSOdZKKGtZJKmrkdTIyMhKmpqawtbWFtra2hqMiIiIiIiIiKj5kojh15/iEGRgYAAASEhIyTRcfH4+QkBCkpqYWRliFTl4d+WYvFRWsk1TUsE5SUfNxndTW1oajoyOMjIw0GRb9h4WFhQFIH3qBqChgnaSihnWSihrWSSpqWCfTZfd5NRWOYtsjp7gKCwtDamoq9PX1YWdnB319/WL11mtycjIAQFdXV8OREKVjnaSihnWSiprk5GSkpaUhNTUV7969Q2JiIsLCwlCmTBlNh0ZERERERERULLAh5xMihEBcXBwAwMHBAfr6+hqOKP9paWkp/EukaayTVNSwTlJRo6WlBS0tLRgaGkJXVxdPnz5FXFwchBDsOUZERERERESUD/gU6BOScRQ8volNRERERU3Gv084ei8RERERERFR/mBDDhERERERERERERERURHFhhwiIiIiIiIiIiIiIqIiig05RERERERERERERERERRQbcoiKGTc3Nzg7O2s6DPqEOTs7w83NLdvpZTIZPD09CyweooJUGNdMLy8vyGQy+Pn5Feh2iIiIiIiIiKh4YkMOfTKePXsGmUym8GNqagonJyd06dIFK1asQGRkpKbDJCpUQgjs27cPvXr1QunSpWFgYAATExNUq1YNX375JR8cFwI+pC8aeI8gIiIiIiIiouJKR9MBEOVU9erV0bt3bwBAfHw8QkJC4O/vj4MHD2L27NlYv349OnXqpOEoiQpedHQ0+vXrB19fX5iZmaFNmzYoX748UlNT8eTJE2zfvh1r167FTz/9hBkzZmS73BMnTkBXV7cAIycqODm9R2zcuBHJycmaCpeIiIiIiIiIKEtsyKFPTo0aNeDl5aWwLCUlBX/88QfGjx+PXr164ezZs2jQoIFmAiQqJO7u7vD19UXv3r2xevVqWFpaKqyPi4vD77//joiIiByVW758+fwMk6hQ5fQeUaZMGQ1ESURERERERESUfRxajYoFHR0djB49GrNnz0ZiYiKmTp2qsP7Fixf48ssvUbp0aejr66NMmTIYN24coqKiFNL5+flBJpPBy8sL/v7+aNasGYyNjeHo6Ih58+YBANLS0jB37lyUK1cOBgYGqFu3Ls6cOaMUk4+PDwYMGIDy5cvDwMAAlpaW6NChAwICApTSrl+/HjKZDOvXr8fevXtRr149GBgYoEyZMtJ2P/b48WN069YNpqamsLCwQPfu3REUFJTbQ0ifmEOHDsHHxwe1a9fG5s2blRpxAMDY2BiTJk3C7NmzFZa7ublBJpMhLi4O48ePh6OjI7S1taWhwdTNkXP06FE0atQIhoaGKFmyJL777jvEx8fnOPa7d+/C3d0dJUqUgL6+PipUqAAvLy8kJiZKaXx9fSGTydClSxel/FOmTIFMJsMvv/wiLfP09IRMJsPjx4/x448/okyZMjAwMEC9evWwb98+lXFcunQJnTt3hqWlJQwNDVGrVi0sW7YMaWlpCukynp/bt29H/fr1YWhoCE9PT7i5uWHWrFkAgJYtW0pDenHOoKIls3uEqjly3r9/j0mTJqFSpUowNDSEpaUlatWqhcmTJyuV/eLFC4wYMQLOzs7Q19dHyZIl0bFjRxw7dkxlLGvWrEHVqlWhr6+PSpUq4a+//lJKc+vWLYwZMwY1atSAmZkZjI2N0bBhQ2zYsEEprXxIOU9PT1y7dg3t2rWDubk5ypYtK6W5ePEi3NzcYGRkBBsbG3h4eCAsLEztuZ7deyYRERERERERFQ72yKFi5dtvv8WcOXNw8uRJREREwNLSEvfu3YOrqysiIyPRrVs3ODs74/bt21i6dCn8/f0REBAAAwMDhXLOnz+PhQsXokuXLvjss8+wZ88eTJ8+HSYmJrh79y4OHTqELl26IDY2Fps3b0anTp3w7NkzWFlZSWXMnj0bMTExcHFxQcmSJfH27Vvs3bsXbm5uOHnyJFxcXJTi37NnD44dO4bu3bvD1dUVBw4cwPTp02FsbIwxY8ZI6V68eIFmzZohLCwMPXv2RIUKFXD27Fk0b95cIQYqvjZu3AgAGDduXJbDoOnoqL7U9+zZU2oQBAAzMzO1Zfj4+KBr164wNjbGkCFDYGpqij179uDRo0c5itvf3x8dO3aETCZD9+7dUaJECZw/fx6zZs3CpUuXcPDgQchkMrRv3x7ffPMNfv/9d6xZswZffvklAOD06dNYvHgx3NzcMH78eKXyx4wZgxs3bqBv375ISkrCli1b0KNHD+zYsQO9evWS0h0/fhydOnWCjo4O+vfvD2traxw8eBBjx47F1atXVT4w37JlC/z9/dG9e3e0bt0aJUqUkB6C+/v7w8PDQ2oQqFOnTo6OCxUOVfeIjwkh0LZtW1y7dg3t27dHjx49EB8fjwcPHmDlypVYuHChlPbWrVto2bIlwsPD0aFDB7i7uyM0NBSBgYHYtGkT2rRpo1D2kiVLcPr0aXTv3h1t2rTBjh07MHz4cNjY2KBr165Suk2bNmH79u1wc3NDx44dERsbi2PHjsHT0xNv3rzBlClTlOJ+9OgRWrRogUaNGuHrr79GXFwcAODy5ctwc3NDWloa+vfvjxIlSuDIkSNo06aNyiHlcnPPJCIiIiIiIqICJqhI0NfXF/r6+pmmSU1NFXfv3hV3794VqamphRRZ4UpKShJJSUkq1wUFBQkAol+/fpmW0bx5cwFAHD9+XAghRIMGDYSRkZG4du2aQrply5YJAGLevHnSslOnTgkAAoDw9fWVlr9+/VoYGBgIMzMzUb16dREeHi6tW7JkiQAgFi5cqFD+06dPlWJ7+/atcHR0FG5ubgrL161bJwAIPT09ceXKFWl5RESEsLa2FuXLl1dIP2DAAAFA/PnnnwrLhw0bJgAIJyenTI4Q5URmdVKTypQpIwCIoKCgHOd1dXUVAESjRo1ETEyM0nonJyfh6uoqfU5JSRFlypQR+vr64u7du9Ly2NhYUaNGDQFAeHh4ZLndhIQE4eDgIEqUKCGCg4MV1o0bN04AEFu2bJGWxcXFiUqVKgkTExPx+PFjERUVJZydnYWZmZlSfg8PDwFAODg4iNDQUGn5o0ePhJGRkShRooRITEyU9sfJyUno6uoqnG+JiYnS9cPHx0daLj8/tbW1RUBAgNJ+zZw5UwAQp06dyvIY5IeiWic1Lbf3CFdXV4Vr5o0bNwQAMW7cOKW8YWFh0u9paWmidu3aAoA4cOCAUtqXL19Kv8vriI2NjcI5+/TpU6Grqys+//xzhbwvXrwQycnJCstSUlJEhw4dhImJiYiNjVXab1X3ISGEaNy4sQAgTp48qVBW+/btBQCFc12InN0z5TLWyf/C3ypU9IWGhircC4g0jXWSihrWSSpqWCepqGGdTJed59VUeNgjp5gQQnwSQ56Ym5tDJpMV6DZKlSoFAAgLC8Ply5dx+fJlTJkyRekN+dGjR+Pnn3/Gjh07lIZia926Ndq1ayd9LlGiBFxcXHD8+HFMmzZN4S3uPn36YNy4cbh9+7ZCGRmHtZGzs7NDz549sXLlSiQlJUFPT09h/aBBg1CvXj3ps4WFBbp27Yp169YhJiYGpqamSExMxK5du1C+fHml4ZtmzZqlsifBf11CSgISUhKynd5cX7meRiVEQUBkK7+eth6MdI0UliWlJiE++f/DkBnoGMBAJ/dvtb979w4AULJkSaV13t7eiI6Olj6bmJhg4sSJSulmzpwJExOTLLd15swZPH/+HEOHDkXVqlWl5cbGxvj+++/h7u6erZgPHDiAly9fYuXKlUrzksyaNQtLly7Fjh070L9/fwCAkZER/vnnHzRt2hRDhgxBuXLl8OzZM2zYsEHtvCZjxoyBjY2N9LlChQrw8PDAypUrcerUKbRr1w5nzpxBcHCw0vmmp6eHOXPmwNXVFX///Tc6dOigUHavXr3QpEmTbO1rUSSEQGJUYtYJNUjfXL9Q7xGZMTIyUlpmbW0t/X7hwgXcuHEDPXr0QOfOndVuJ6MxY8YoDONWtmxZuLi44Nq1awrpHB0dlfJqa2vjyy+/xOHDh3Hp0iWlIdFKlSqFcePGKSwLCgrC+fPn0apVK7Rs2VKhrFmzZsHX11chfW7vmURERERERERUsNiQU0xERUWpHCKmqImIiICFhUWhbEsmk+HixYsAgCdPnihNfg2kDzn14MEDpeW1atVSWlaiRAmV6+TLX716pbA8MjIS8+fPx/79+xEUFISEBMWGhPfv3ys9hK9du7bSduUPAyMjI2FqaooHDx4gMTERjRs3hpaW4jRXjo6OcHJyQmpqqlI5/2Xzz87HLP9Z2U4fMSUCFgYWCsucljohKjF7jaUetT2wvvt6hWWbb23G0H1Dpc8zXWfCy80r2zHlhLe3N16+fCl9tre3V9mQk7ERIzM3b94EADRt2lRpXbNmzbIdl/x8vHLlisrz0dDQUOl8bNiwIX744QfMnDkTAQEB6NWrF4YMGaJ2G6pibNKkCVauXImbN2+iXbt20v40b95c5f7o6Ojgxo0bSuuye7yKqsSoRCywXKDpMDI1JWIKDCwKZ9gudQ1G1apVQ7Vq1TB37lzcvHkTXbp0gZubGypWrKiQ7vLlywDSG/6zS9013t/fX2FZamoqVq1ahY0bN+Lu3buIjY2FEP9vSH79+rVSObVq1VIaRlFe11U1QDZo0EBpWMbc3jOJiIiIiIiIqGCxIYeKHfkDLhsbG2n+jp07d2Lnzp3ZLsPU1FRpmba2tsp18uUZ5xpITExEixYtcPv2bbi4uKBNmzYwNzeHlpYW/Pz84O/vrzCxu5yqOUrkD+bkjTPynha2trYqY7ezs1P5kI+KFzs7Ozx//hyvX79Wmqg9JCRE+t3Z2VmpETFjGdmRWZ3LbhlAekMuAKxdu1ZtGvm8Hhl17doVM2fOBACMHDky021kFqN8P+T/2tvbK6XV1taGtbW1Qo+mj8uhT1vGe4QqOjo6OHXqFGbMmIFdu3bhwIEDAIAqVapg/vz50pxS8l6wqnreqKPuGp+WlqawbOTIkVizZg2qVKkCd3d32NraQkdHR+qRpur+oap+xsTEAFB9XmhpaSn0MAL+f47m9J5JRERERERERAVLK+skRJ+O+Ph4XLlyBVpaWqhbt67U6PLPP/9ACKH2J7/t27cPt27dwpw5c3D69GksW7YMs2fPhpeXl8LQVLkhfxAYGhqqcr18yC0q3ho3bgwAOH36dK7LyO4QVpnVuZzUN/n5ePbsWbXnYlBQkEKepKQkeHp6wsDAAEZGRhgzZozahqmsYpTvh/zft2/fKqVNTU3F+/fvVT5wL+ghv6jgfXyPUMfOzg6rV69GaGgorly5gp9++gnv3r1D7969pd5a5ubmAJR7Y+bVmzdvsHbtWrRv3x537tzBqlWrMGfOHHh5eSkN95eRqvopP+dUnRdpaWl4//69yvSFfc8kIiIiIiIiosyxR04xYW5uLr1JW5TJH3wVlOXLlyMuLg5t27aFpaUlGjZsCCB9LoOBAwcW6LYzevr0KYD0ngQZCSEQGBiYp7IrV64MfX19nD9/HmlpaQrDq4WEhCA4OFjl/Ar/ZVNdpmJs47HZTm+ur1xPg8cG52iOnI8NqDkA3at0lz7nZX4cABgyZAi2b9+OpUuXYsCAAUpDKuUn+XCCAQEB+OKLLxTWnTt3LtvlZDwfszsk28yZM3Hjxg14e3tDX18fo0aNwrRp07BkyRKV6QMCAuDi4qKwTH7O1axZE8D/h7c6e/YsvvrqK6W0KSkpKofAUkd+Dn7cq6Ko0TfXx5SIKZoOI1P65voFWv7H94isaGlpoV69eqhXrx6cnZ0xePBg+Pr6onbt2mjQoAEA4Pjx4/jmm2/yLcZnz55BCIFOnTopDZ+Zk/MN+P+5e/78eaV1V65cUehJCkBj90wiIiIiIsqb5Ph43P/7b8i0tVF92DDItPjuPlFxw4acYkImkxXa3DNFUUpKClatWoUff/wRBgYGmDdvHoD0Xgt16tTBH3/8gZ49eypNDh0dHY2nT58qTeqcV6VLlwaQ/tCtRo0a0vKlS5eqnHsjJ/T19dGrVy9s3rwZ69evx7Bhw6R1M2fO5Pw4KhjoGOS54cTcIG+NkHraeiobeHKrY8eO6NixI3x8fDBw4ECsWrVK6Rrw4cMHJCUl5XlbzZs3R5kyZbB582ZMmjRJ6lUWFxeHuXPnZruc7t27o2TJkpgzZw7atm2rcG4A6b0GwsLCpPLPnTuHhQsXws3NDWPHjoVMJsO+ffuwbNkydOnSBa1atVLaxvLlyzFs2DBp2KzHjx9jw4YNsLe3l9K7uLjAyckJW7duxYQJE6RGm+TkZMyYMQMAMHjw4Gzvl5WVFQAozEtUFMlkskKbf6aoUXePUOXZs2fQ0tJCmTJlFJbLe3bp66c3NjVu3Bi1atXCnj17cPDgQXTu3Fkh/atXr3I07JpcxvvH6NGjpeXnz5/H6tWrc1RW2bJl0ahRI5w4cQL+/v5wdXUFkN7oOGuW8rxhmrpnEhERERFRzggh8PzkSTxbswb6/v6o9uYNav67zm/PHrgdOqTR+Igo/7Ehhz45t2/fliZh/vDhA0JCQuDn54dXr17B1tYWGzdulCYll8lk2Lx5M1q2bIlWrVqhdevWqFGjBpKTk/H06VP4+flh8ODB+OOPP/I1xi5dusDBwQGjR4+Gn58fHBwccPnyZQQGBkoP3/Ni/vz5OH78OL788kscPnwYFStWxJkzZxAUFISaNWuqnN+DiheZTIYtW7agX79+2L59O3x9fdGmTRuUL18eqampCAkJwZEjRxAZGYmePXvmaVva2tpYuXIlunbtisaNG8Pd3R2mpqbYvXs3KleujFu3bmWrHENDQ2zduhWdOnVC3bp10bFjR1SuXBkxMTF4/Pgx/P39MXv2bFStWhWxsbEYMmQITExMsH79emnYqL/++gs1a9aEp6cnbt26pdTLr1atWqhduzb69u2LpKQkbNmyBR8+fMCGDRugp6cn7c/atWvRqVMnNGvWDP3794e1tTUOHjyIu3fvYsiQIZkOYfUx+cPx6dOn486dOzAxMUHt2rXRpUuXbJdB+Scn9whVrl+/jt69e6NJkyaoWrUqrK2t8eDBAxw4cAD29vYYMGCAlPbvv/9Gy5Yt0bVrV3Ts2BG1atVCeHg4AgICUK9ePaxfvz7H8Ts4OKBz587YunUr3rx5g4YNG+Lp06fYv38/OnfujD179uSovOXLl8PV1RXt2rWDu7s7SpQogSNHjiAtLQ2lSpVS6PWjqXsmERERERFlLSoqCidPnsSRI0fQ+Z9/0DkuDk4q0lU/fBjJ8fHQNTIq9BiJqOCwIYc+OXfu3MGdO3cAAMbGxrC2tkbdunUxbdo0DB48WOnBbtWqVXH9+nXMnz8fBw8ehL+/P0xMTFC6dGl88803Cj1a8ouZmRlOnDiBCRMm4OjRo0hOTsZnn30Gf39/+Pr65rkhp3Tp0jh79iwmTpwIX19fHD16FC1btsTGjRsxdOhQNuT8R5iZmcHHxwf79u3Dhg0bEBgYiAMHDkBXVxeOjo7o0aMHPDw8pIaGvJA3QM6YMQPr16+HpaUl+vTpg/nz58PY2Djb5bRo0QLXrl3D/PnzcfToURw+fBgWFhZwdnbG9OnTpYfk48aNw9OnT7Fu3To4Of3/T1MHBwf8/vvvcHd3x+jRo/H3338rlL98+XJs3LgR69atQ2hoKKpWrYp169ZJE9TLtW7dGmfOnMGsWbOwc+dOJCQkoGLFiliyZAnGjBmTo2NTs2ZN/PHHH1iyZAm8vb2RnJwMDw8PNuRoSE7vER9r0KABJkyYgJMnT2L37t2Ii4uDo6MjRowYgSlTpsDOzk5KW6tWLVy9ehU//fQTDh8+jKNHj8LGxgb16tXLUa+uj/3zzz+YNm0a9u/fj/Pnz6Ny5cpYs2YNnJycctyQ89lnn+HUqVOYMmUKtm3bBiMjI3Ts2BHe3t4oV66cNC+OnCbumUREREREpCwlMRH3//4b/teuYfP167hw4YI0CosdgM5q8tkKgcve3mjw74gTRFQ8yARnrS0SDAzSh7vJbBLvtLQ0PHjwAED6PCkfj51fHMjH69fV1dVwJETpWCc/DZ6entiwYQOCgoLg7Oys6XAKFOsk5YegoCCUK1cOEydOxKJFi/JUVsY6+V/4W4WKvrCwMACQhtkk0jTWSSpqWCepqGGd/L8XZ88iaNUq6J46haqvXsFCCKwCMOKjdI0AnAfwSF8fL6tXh0mPHkhbsQKf/Tsk9Nly5eDy5EkhR198sE6my87zaio87JFDREREVEwlJiYiPj4elpaW0rKkpCRMnDgRANhzjIiIiIhIg2Jev8bdlSvxYd8+ON27h7LJySj9UZp2GX63trZGmzZt0K51a7yuVQsVGzZExX/XBYaHA0uWAABqP32K+PfvYWRtXRi7QUSFgA05RERERMVUaGgoKlWqhPbt26N8+fKIjo7GyZMn8fjxY/Tu3RstWrTQdIhERERERP8ZaWlpuHr1Kt7MnQvHkydRLSoKjTJJnwQgwtwci7/7Dm5du6Ju3bpqe73XmTEDMUuWwBSAKYDAn39GE2/vAtgLItIENuQQERERFVMWFhYYOHCgNClqamoqKlSogHnz5mHChAmaDo+IiIiIqNgLCQ7GsX//Hj9+/Djev3+PpVA/x81TPT28qFIFht26oeqIEahbqhTqZmM7hlZWOFuuHGyePsVmAG/u3EGTfNsLItI0NuQQEdEnb/369Vi/fr2mwyAqckxMTLBmzRpNh0FERERE9J9zfdkyGE6dip0JCZjx0bqjAL779/dImQz3SpVCcqtWKPvVVyjn4oJyudxmgrc3qnbvDgDQ8/PDgogIhWGWiejTxRloiYiIiIiIiIiIiPLJoz17UGHsWFROSFCY4wYAtLW1kdS4MfxatsTttWthmpCAJiEhaLFxI0q7uORpu26dOsHW1hZA+tyYu3fvzlN5RFR0sCGHiIiIiIiIiIiIKB9EBQdDt18/mPz7uQGA+k5OGDlyJPbs2YP379/jWGAg3E6eRI3hw6Gtp5dv29bR0UG/fv2kz5s3b863solIszi0GhEREREREREREVEepaWk4GHDhmiYnJz+GcC1ceNw2du70GIYMGAAfv31VwCA/8mTePX0KUqVy+1gbURUVLBHDhEREREREREREVEenf78czQMDf3/51atUL8QG3EAoHHjxuhQsiSWAHgB4OH48YW6fSIqGOyRQ0RERERERERERJQHF77/Hm6nT///c4kSaHHkSKHHIZPJMLlsWbi9fg0AiDh2rNBjIKL8xx45RERERERERERERLn09PBhVJk7V/ocpKuLKhcuQEtHM+/QO06eLP1eLT4eQRpoUCKi/MWGHCIiIiIiIiIiIqJciHn1CqJ7d5jLPwNI270b5mXKaCymCt264YGBgfQ5eP58jcVCRPmDDTlEREREREREREREOSTS0nC7YUOUT0qSlt2dPBnlO3fWYFTpXrm5Sb87nTsHkZamuWCIKM/YkENE9B/h5+cHmUwGLy8vTYdCRERERERE2XT5558RrKuL8w4OiHv3TtPhUAbzFyzAilevEP/vZ7+mTdFowQKNxiRX4fvvpd/LJifj/ubNGoyGiPKKDTn0yXj27BlkMpnCj76+PsqXL49Ro0bhzZs3OHjwIGQyGQYPHpxpWWFhYdDT00PFihULKXqigiGEwK5du9CtWzeULFkSenp6sLCwQNOmTTF//nyEh4drOkSiQhMdHY0ZM2agevXqMDQ0hJGREcqWLYtOnTph0aJFSMrwlhwAJCQkYMmSJWjSpAksLS1haGiI8uXLY8SIEXj8+HGm23r16hUmT56MWrVqwczMDPr6+nB2dsagQYNw8uTJgtxNIiIiIvqPMZg3D04pKWj86hU2de0KIYSmQyIAR44cwffff48tAJoC8HF0RPNTpzQdlqS0iwtumJlJn98uXaq5YIgozzQz4xZRHlSvXh29e/cGAERERODo0aP4/fffsX//fly9ehV2dnbYs2cPYmNjYWJiorKMzZs3Izk5GR4eHoUZOlG+iomJQd++feHr6wsLCwu0b98ezs7OiI+Px4ULFzB9+nQsXLiQjTn0nxAZGYkmTZrg/v37qF69OoYOHQpLS0u8ePEC/v7+8PHxwdChQ2FjYwMAePHiBdq3b4+7d++iQoUKGDhwIExMTHDjxg2sWbMG69atw/r16+Hu7q60rb1792LQoEGIi4tDgwYN4OnpCWNjYwQHB8PX1xebNm3CsmXLMGbMmMI+DERERERUDNWIi5N+/+vCBSSsWMG/NTXs6dOncHd3lxrVYsqVQ+NLl6Ctp6fhyBRFdugAbNsGAKh87RpSk5KKXIxElD1syKFPTo0aNRSGhkpJSUHHjh1x7NgxrFixAgMHDsSSJUuwa9cutQ01GzduzFbPHaKibNCgQfD19UWvXr3w559/wtzcXGH9tWvX8PXXX2soOqLCtXTpUty/fx/ffPMNfvvtN6X1p0+fhrGxMQAgMTERXbt2xd27dzFp0iTMmzcP2traUtqAgAB06tQJQ4YMgZOTE5o2bSqtu3DhAvr27QsDAwMcOnQIHTt2VNhOQkICli5ditjY2ALaUyIiIiL6L4kPC4NRhs8hACZMmIB69erBxcVFU2H9p8VFRKBH9+6IiIgAABgZGWHPnj2wsrLScGTKqnt5IXnbNugCKJmWhmu//oq648drOiwiygUOrUafPB0dHXzxxRcAgCtXrsDT0xNAemONKnfu3MGVK1fg5uYGJyenwgqTKF/5+vpi//79qFmzJjZv3qzUiAMAdevWxdmzZ1XmP3PmDFxcXGBkZIQSJUpgwoQJSE5OVkgTGhqK2bNno3HjxrC1tYW+vj4qVaqEH374AQkJCUplOjs7w9nZGWFhYRg2bBjs7e2hpaWFZ8+eAQBev36NQYMGwcrKCqampmjdujWuXbsGT09PyGQypfLi4+Mxe/ZsVKtWDQYGBrC2tkafPn3w8OHDXBwxKu4uXrwIAPjqq69Urm/RogUMDQ0BAH/++SeuX7+Odu3aYeHChQqNOADQtGlTrFq1CikpKRj/0X9yxo4di+TkZKxevVqpEQcADAwMMHXqVEycODE/douIiIiI/uPeXbsm/Z4K4A3SX2jt06cPXr9+rbG4/qtEWhqu162LKbduwfDfZX/++Sdq1aql0bjUsalSBddsbaXPMatXazAaIsoLNuRQsSKTyVCrVi3UqVMHfn5+ePHihVIaeQMPh1WjT9mGDRsAAOPGjYNeJt2iVa27cOEC2rZtCzs7O4wcORIlSpSAt7c3pkyZopDuypUrmD9/PmxtbTFgwACMGjUKdnZ2mDNnDnr27Klye4mJiWjVqhUuXboEd3d3DB06FHp6eoiKikKLFi2wadMmNGrUCN9++y0MDAzg6uqKp0+fKpUTHx+Pli1bYubMmbCzs8OoUaPQsWNHHDhwAI0aNcL9+/dzcrjoP0D+9tujR4+yTCu/D0yePFltmj59+sDJyQkXLlzAgwcPAAAPHjzA+fPn4ezsjH79+mW6jczOSyIiIiKi7Iq4dUv6/Y1MBi1dXQDA2zdvsN7VFcnx8ZoK7T/Jv2dPNAsOxgAAgQB+/Ppr9O/fX9NhZSqpVy/pd4dHj5Co4sVMIir6OLQaffJSU1Px559/AgAaNGgAAPD09MTYsWPxzz//YNq0aVLatLQ0bNq0CcbGxuiV4UZG9KkJDAwEALi5ueU4r6+vLw4ePIhOnToBSG98qVevHlavXo158+ZBX18fAPDZZ5/hzZs3MMswOSIAzJs3D9OnT4e/vz9cXV0V1r158waNGjXCjh07oPvvfzAAYNq0aXj8+DF+/PFHzJo1S6msj82cORMXL17E6tWr8eWXX0rLx44diyZNmmDs2LHw9fXN8b5/6oQQiH/6FFpJSRBly0JPzTxgqvIlJSUVcHR5p6enp7J3Vnb06tULmzZtwtChQ3HhwgW0b98ejRo1UporLTk5GVeuXIGuri6aNWumtjyZTIbmzZsjODgY58+fR+XKlaXzrkWLFrmOk4iIiIgoJ+IyjEgQYWSE5YsXY+rIkdgIoOujR/Bv1gyuGXrtUMG55u0Nl337pM9pFhb4YelSzQWUTbV//BH/rFmDzampOJaWhp1HjqBbt26aDouIcogNOcWFEEBylKajyJquOZDHh1+3b9+W5siJjIzEsWPHcPfuXZQpUwajR48GAAwYMACTJk3C33//rdCQc/z4cbx8+RJDhgxRerhHxY8QQFQeTwv5aGMZ2iTylXkuT4m3b98CAEqVKpXjvK1atZIacQBAX18f/fr1w8yZM/Hw4UPUrFkTANSO7ztixAhMnz4dp06dUmrIAdIbZ3Q/OmCbN2+GmZkZJk2apLB87Nix+OWXX/D+/XtpWWpqKtasWYNGjRopNOIAQP369dGtWzfs2rULUVFRKoeUK84+vH0L85gYAEDc06fQy2b3/aSkJBw9erQgQ8sXbdu2lRoSc6pHjx74+eefMWfOHCxevBiLFy+GlpYWatWqhT59+uDbb7+FqakpwsPDkZKSghIlSmS5LQcHBwD/P9/yct4REREREeVGSlCQ9HuMhQW+/vprOP72Gzrfvg0AcL1+HQGjR6Ppr79qKsT/hJeBgSg9caL0IPWltjZKBwRAx8BAo3Flh2nJkjjYuzcOb9sGIP3/52zIIfr0sCGnuEiOAnZaajqKrPWOAPQs8lTEnTt3cOfOHQDpb2+XLl0ao0ePxowZM2BjYwMAsLW1RceOHbFv3z5cunQJDRs2BMBh1f5roqIAyzyfFgXUgvOviAjAwqJAN6Gkdu3aSsvkD6YjIyMVlvv6+mLZsmW4fPkywsPDkZaWJq1TNR6zoaEhqlatqrAsKioKz58/R7NmzZQaUA0NDVG7dm2cPHlSWvbgwQNERUUhNTVVarTN6NWrVxBC4NGjR1IvvP8KndBQ6XfjT6CHTWGbPn06Ro4ciUOHDiEgIADnz5/H9evXcf36daxfvx6XLl3SdIhERERERDkie/VK+j3R1hYymQyf+/vjnqMjqn74AACo/dtveNiyJSpx5JECkRAZiajWrVFNiPTPAKLXrVP6v29RNmDAAGz7tyFn//79iImJgampqYajIqKcYEMOfXL69euHrVu3ZpnOw8MD+/btw8aNG9GwYUPExMRgz549cHJyQsuWLQshUqKCY29vj+DgYLx69Qply5bNUd6Ph0oDAB2d9NtBamqqtGzz5s0YOHAg7Ozs0L59ezg4OMDg37eNZs2ahcTERKVybDNMoigX828PElXrAMDOzk7hc0REBADg8uXLuHz5str9iIuLU7uuuBL//seB1LO0tMSgQYMwaNAgAEBwcDA8PT3h5+eH2bNnY/78+dDR0cH79++RmJiYaa+cV//+p9ne3l7h31cZ/jNNRERERFSQDMLC/v/B0REAYGhlBRNfX0S4ucFSCBgD0HN3R9SjRzB3ctJMoMWUSEvD5YYN4ZJhLqLLw4fDZfBgDUaVc+3bt4elpSUiIiKQkJCAvXv3YvAntg9E/3Vamg6AqKB06tQJ1tbW2Lp1K5KTk7Fz507Ex8dj8ODBnNuAPnlNmjQBAPj7+xfYNubMmYNSpUrhzp07+PvvvzF//nx4eXlh5MiRavOoOrfkb/mEZuhNktG7d+9Upv/iiy8ghFD7o2pYt+IuNcPxVW5GI1WcnJzw119/AQDOnj0LXV1d1K9fH8nJyTh37pzafEIInD59GgDQuHFjAP8/706fPs1GNSIiIiIqFGYZxgvXK1dO+r10ixZ4Mns25GMmOCcn436jRkhLSSnkCIu3MwMGwOXxY+mzf40acFm7VoMR5Y6enh569+4NACgD4OUvv2g2ICLKMfbIKS50zdOHLSvqdAtvPgs9PT0MGDAAK1asgI+PjzSs2pAhQwotBtIsc/P0ocvyIvnfSXI+nvMlv+R2ihcPDw9s3boVS5YswcCBA9XGl5SUBD09vVxt4+nTp+jcubM0ZKFcZg+/VTE3N0eZMmVw+/ZtxMXFwdjYWFqXkJCAGzduKKSvWrUqTExMcOnSJQgh2PCaQWqG398DsE9Nhba2dpb59PT00LZt2wKLK7/ktq5mRT6kn7wX1+DBg3HhwgUsXrwYrVq1Upln586dCA4ORqNGjVC5cmUAQOXKldGoUSNcuHABO3bsQN++fdVuMy/nHhERERGRnFmGkRBMqlRRWNdgxgz4nToFt3+Hqm709i382reH2/HjhRpjcXXrjz/Q5N/hyADgpqkpmgQGajCivPFs3x6D16xBcwApN24g9M4d2FavrumwiCib2COnuJDJ0ueeKeo/hfxAVj4Xzrx58+Dv74+mTZuiYsWKhRoDaY5Mlj7/TFH+ye0p0b59e3Tt2hU3b97EoEGDEB0drZTm1q1baN68ee42AKB06dK4evUqPvw77jKQPi/O9OnTc1yWu7s7oqKi8MtHb/0sW7YM79+/V1imq6uL4cOH48aNG5g/f75Sz4eUlJQcNyYVF1oZhr5LQfqxyA6ZTAZ9ff0i/5OXRrvVq1fj+vXrKtctXLgQANCsWTMAwPDhw1GzZk0cPnwY06ZNUxhSEADOnz+PESNGQEdHB97e3grrli1bBl1dXXz11Vc4cuSI0rYSExOxaNEiLF68ONf7QkREREQEpL/45piWBlsAdQFYuLkppWlx5AguZhiuusWJE7j888+FFmNx9ebGDdiNGiXNmvtGSwslzpyB3kfzvn5KGnXujApa6Y+CdQDcnTVLswERUY6wRw4Va/Xr10eNGjVw4cIFAP9v2CEqDv755x/07dsX27dvx7Fjx9C+fXs4OzsjPj4ely9fRkBAAKysrHJd/ogRIzBx4kTUrVsXnTp1Qnh4OA4ePIjmzZvjwYMHOSpr6tSp2LFjB2bOnIkLFy6gdu3auH37Nvz8/NC8eXOcPXtWIf3cuXNx4cIFTJ8+Hdu2bUOTJk1gbGyM4OBgnD17Fubm5rh//36u9+1TJUtLk35PRXpDTmZzvPyX+Pj44Ouvv0bVqlXRtGlT2NvbIyIiAv7+/rh79y5Kly6NH374AQBgYGCAAwcOoH379pg/fz527dqF9u3bw9jYGDdv3oSvry90dHSwceNGNG3aVGE7jRo1wvbt2zFo0CC0b98en332GZo0aQIjIyM8f/4cR48eRWhoKFasWKGJw0BERERExYh8bsYwAO9lMpQoX14pjZaODipfvIjgChXglJICLQDlfvgBIa6ucHRxKdyAi4mkpCT0HTECPdLSMA5AEoDQlStRs3ZtTYeWJ9p6enhQty5KXrkCALD09dVwRESUE+yRQ8WevPHGwMAg02FwiD41pqam8PHxwY4dO+Di4oJTp05h8eLFWLduHVJTUzF37lw8evQo1+WPGzcO3t7eEELgt99+g5+fH77++mts3bo1x2VZWFjg9OnTcHd3R0BAAFasWIG4uDj4+/vD3NxcmhdHzsjICH5+fli0aBG0tLSwceNG/PHHH7h58ybatWuH3377Ldf79SnTytA7KSc9cv4LFixYgHnz5qFEiRI4duwYFi9ejI0bN0JHRwdTp07FtWvX4Pjv5LBA+tw5V69exeLFi2FpaYkNGzZgyZIluHfvHr744gvcvn0b7u7uKrfVvXt3PHjwABMnTsSHDx/w559/4pdffsHZs2fRpk0bnDx5EqNHjy6sXSciIiKiYiokJET63d7eXu3QveZOTkjcsgXx/362EgJ+vXopjK5A2Td27FicOX8e4wEMBBA4cCBqfvWVpsPKF/bjxkm/14qJwYt/5wUloqJPJjhbb5FgYGAAIL3brDppaWnSW/CVK1eGllbxa4cr6PlIiHKKdbJgpaWloXz58rCxscGlS5c0HU6Rl3z5stS1PxnAhxIlYJahcYJIEzJeJ/8Lf6tQ0RcWFgYASnO8EWkK6yQVNayTn47Nmzdj4MCBAIAGDRpk+X+msyNHoukff+AnALMBeAwdij///LPIzztalOrkunXrMGzYMOnzsGHDsHbt2iJ/DLNLpKUhyNAQ5ZKSAAB+bdvCTcWQ0f91RalOalJ2nldT4eH/romIqFC8efNGaZm3tzeePXuGLl26aCCiT4sQArEZPusCkPGPKSIiIiKiYuvt06fSgzvHbLzA5bJyJea5u8MLQBrSGyXWrFlTgBEWL1fOnsXIkSOlzw0bNsRvv/1WbBpxAECmpYXn/84dCgAO/v4ajIaIcoJz5BARUaFo0aIFHBwcULNmTWhpaeHSpUsICAhA+fLlMXbsWE2HV+SlpaXhCQBnANI7QRxajYiIiIio2Kq3YwcSAbwGcDk0NFt5Jq1fD5/gYAQEBAAAvv32W9SpUwefffZZwQVaDITeuQNbNzeMTE3FUgC2trbYtWuX1COhOHGeNg04dQoAUDExEQ937UKlXr00HBURZYU9coiIqFAMHToUERER2LhxI37//XeEhITgm2++QUBAAMzMzDQdXpGXmpoKIH1unAwLNRILEREREREVPP3QUOgAKA3AMpv/Z9LT08OOHTtgb28PAEhKSsKyTp0Qdu9ewQX6iUtJSECIiwvKpKZiCYANMhl2bN+O0qVLazq0AuHcpg3uGBtLn18tXqzBaIgou9iQQ0REhWLatGm4fv06IiMjkZSUhODgYPz222+ws7PTdGifhJR/e99kbMiRsSGHiIiIiKjYMouKkn7XLVs22/lKlSqF7du3Q0dLCz8C+DssDM+bNUMKh2ZW6WyzZqgbGSl9durWDa5ubhqLpzCEtWkj/V7h0iUI/t+SqMhjQw4REdEnQFWPHC3+sU1EREREVGxZZ2h4MalSJUd5W7Rogd0eHpiF9Id/9SIicLaYN07kxrlRo+D2P/buO76q+v7j+Ove7L1DEgIE2VuGsoe0ioiI4Kja1lpq259baeuuUkdd1TrQThVrRS3OCoJ1sGXIkr1JIBCy907u/f1BcjhhBnLvPTc37+fjwcPPuffcc97BS3JzPuf7/a5ff2w7LY0xH35oYSLP6PnoozT+NplaX88WraUk4vXUyBEREWkFHFVVRAJBpsfsDodVcURERERExI1qyspIMH3ej+nX76yPcfk//8mKjh2N7XGrV7Pq3ntdks8X7Hz/fQa+9tqx7eBgBn73HTa7718ubXf++WyMjcUBfA18+eWXVkcSkTPw/e9MIiIiPsBeXk53INn8mNNpVRwREREREXGjnI0bm1y0Szz//LM+hs1uZ8Dq1ewOOnY7WJ/nnmPf55+3PGArV7h3LyE/+QmhDdsFNhuhX3xBaHy8pbk8KeOuu0gFfgg8vWwZtbW1VkcSkdNQI0dERKQ1qKs74SF/wKlmjoiIiIiIzynYtMmoc202gqOjz+k44UlJ+H/6KY2r7UQAzqlTKT18uMUZW6v6mhr2Dh1Kx4bfseqB/U8+SYcxY6wN5mHj77yT/MBAAHJzc/n6668tTiQip6NGjoiISGtwkkaOHXDorikREREREZ9TtnOnUecFB7foWJ0nTGDHAw8Y211qathy4YU42+hUzcvGjWNIfv6x7QkTGGz6+2kroqOjmTRpkrE9Z84cC9OIyJmokSMiItIa1Nef/OHqag8HERERERERd6vZu9eoS6KiWny8oX/8I4tHjDC2hx86xJIpU1p83NZm5f33M27lSmN7Vfv2jG3DU83dcMMNRv3xxx9TUVFhYRoROR01ckRERFoB23GNnFqgEqjTiBwREREREZ9jO3TIqKtctG7L6EWLWBcba2yPmjePjS++6JJjtwZ79uzhhldeYXHjdlAQfdaswWZvu5dHJ02aRHx4OFcCb5SVseGRR6yOJCKn0Ha/U4mIiLQiNtO0BweA74GtQK2fn1WRRERERETETQJzc43amZLikmP6BQaS9u23ZDb8DuEP1P3ud2QePOiS43szh8PBzTffTHpFBRcDLwYG4vfpp0S46O+2tQoJCWFucjIfA9cA/u+8Y3UkETkFNXJERERaAbupkWNeLafuJGvniIiIiIhI6/bf0FCeAt4G6gYMcNlx43r0oOSNN6gC5gMX19VxzbXXUu3jUzb//e9/Z8mSJcDR36dS33mHzhMmWBvKS0T8/OdGPfDIEYr277cwjYiciho50ualpaUxbty4Zu9vs9m46aab3HJsEZFTsTudRl1vsxm1GjkiIiIiIr7n7YoKHgRuBPwmTnTpsXvfeCMLf/97JgNFwKpVq7jnnntceg5vcvDgQe69915j+6qrruLqq6+2MJF3GXDPPeQ2/I4ZCGyeOdPSPCJycmrkSKvidDr59NNPueqqq+jQoQPBwcGEh4fTu3dvfvnLX7J48WKrI7YJixcvxmazMVM/3EU8xtzIsQcEGLUaOSIiIiIivqWuro6srCxjOzU11eXnuPKxx7j5l780tv/yl7/w1ltvufw8VnM6HKwfM4bepaUAxMTEMGvWLItTeRf/4GC29etnbIf/978WphGRU/G3OoBIc5WUlPCjH/2IhQsXEhkZycUXX0yXLl2or69n7969/Oc//+Gf//wnjz/+OA8//HCzj/v1118TYLoo6kruPLaItB1Op7PJD2y/wED8amqOPubjUyCIiIiIiLQ1R44cwWGaWrl9+/ZuOc/LL7/Mhg0bWLt2LQDP/OpXXBgcTK8f/cgt57PCt7fdxpT0dCYDLwHxzz1HUlKS1bG8Ttwdd0BDY29AURFZa9eSPGSIxalExEyNHGk1rr/+ehYuXMjVV1/N3//+d2JiYpo8X15ezmuvvUZhYeFZHbdLly6ujOmxY4tI2+GorcXPtB3rcJDWUJc13FkmIiIiIiK+ITMz06jj4uIIDQ11y3mCg4P58MMPGTRoEMPy8/l3TQ2lP/kJhUOGEOMD1zNyt26l19/+BhydkmhMXByDTOvByDF9pk/nwC230LGuDjuw8/HHSf70U6tjiYiJplaTVmH+/Pl8/vnnDBgwgDlz5pzQxAEICwvjd7/7HY899liTx8eNG4fNZqO8vJwZM2aQmpqKn5+fMQ3bqdax+d///sfQoUMJCQkhOTmZu+66i4qKirPKfbJjN+aprKzkN7/5DSkpKYSFhfGDH/yA7du3A7Bp0yYmTpxIZGQksbGx3H777dTU1DQ5zuzZs7HZbMyePZt3332Xfv36ERwcTOfOnXnmmWea3L3T6PDhw/zyl7+kffv2BAUFkZaWxj333HNC8ys9Pd1YC2jDhg1MmDCBqKgoOnfuzMyZM7nooosA+MMf/oDNZsNms5GWlnZWfzci0nx1Dgc7gD3AfoCgIOM5+0n+rYuIiIiISOtV/vXXPA/cA1wdFeXWc3Xs2JFPXnyRj4FooENdHXuHDcPhA1M47544kdiGKarLgHaffILNrkuhJ2Oz29k3dKixnfjVVxamEZGT0YgcaRX+9a9/AXDPPfeccaoyf/+Tv62nTZvGnj17mDJlCgCRkZGnPMbnn3/OFVdcQVhYGDfeeCMRERF8/PHH7N69+xy/ghNde+217Nmzh2uvvZaDBw/y0UcfcckllzB//nxGjx7N6NGj+eUvf8n//vc/Xn31VaKjo3niiSdOOM7777/PkiVLuP7665k4cSKffPIJ999/P4cOHeLll1829jt8+DBDhw4lMzOTK664gt69e/Pdd9/x4osv8uWXX7Jy5UoiIiKaHHv37t2MGTOGoUOH8utf/5ry8nLGjRtHeno6b731FmPHjjUaVdHR0S77uxGRpuodDsoaarvdTnxgoPGcGjkiIiIiIr7F77vvmNFQrykrO+2+rjDqJz9h0TvvcNHChQAMyctj8Q9+wLglS9x+bndZ/cADjDh40Nhed/XVjB01ysJE3i/13nuh4ZpZ74oK9i1YwHkTJ1qcSkQaqZHja6qqjv5prqgosNmaPlZcDKZFtU8rMBCOH+JbUwPHj1wJDj765xytWrUKgLFjx57zMYqLi/n+++8JDw8/7X719fXccsst+Pv7s2rVKnr16gUcHX0ybNiwcz7/8crLy9mwYQPBDX8vd999Ny+99BJjxozhueee41e/+hUAFRUVdO3alVdffZVHH330hEbWF198wfLlyxkxYoSRc/jw4cyaNYtf/OIXDBgwAIB7772XzMxMXnnlFW6//Xbj9ffddx/PPvssTzzxBM8880yTY3/77bc8++yz/O53vzsh/1tvvcW4ceOYOXOmy/5OROTk6kx3w/n7+2MzfR/wa+73axERERERaR1MU6tVxcV55JTj5s9nVWoqw7Kyjm4vXcqaRx7hwuNmPWkNijMy6PTss8b2pogIRr/7roWJWoeuV1zBzuBgejRcVzzwzDNq5Ih4EY0n9DVPPw0xMc3/U1x84jE6dWr+62+99cTXz5lz4n5PP92iLysnJweA5OTkE5574YUXmDlzpvHnT3/600mP8eijj56xiQOwbNkyDhw4wA033GA0ceDo1G0PPfTQOX4FJ3r88ceNJg7ANddcA0BiYiK/bFhgDiA0NJRJkyZRVFTUZJ7cRpdeeqnRxAEICQnhwQcfxOl08t577wFQXV3NBx98QFpaGrfcckuT1z/88MNERUXx9ttvn3DslJQU7rnnnpZ9oSLSYuZGjp+fH3bTiBx/wKlmjoiIiIiIzwhsuAYC4EhJ8cg5bXY7vdesYb/pprGejz/Onla4TsqmSy4hqWHmgiog/P33sZ9i9hZpKqthKn2AtG+/xakZIES8hr6LSav3wgsvcOjQIWO7Xbt2/Pa3vz1hv0GDBjXreJs2bQJo0hxpNHLkyHNMeaL+/fs32U5KSgKgX79+2I4bJdX43OHDh+ncuXOT506Wc/jw4cCxr2Xnzp1UV1czfPhw/Pz8muwbERHBwIEDWbx4Mbm5uSQkJDTJeKqp6kTEc+rr643az88Pu2mNHBtQV1ODv+kxERERERFpvcKLioza34Pr0UamppLzwQeUTZlCOBAJFF19NfmbNxPXs6fHcrTE+mefZfSuXcb2qgkTGKdRJc3W7fe/J2PBAt4D5tTW8vq6dQy54AKrY4kIGpEjrURiYiIAWQ1DfM0yMzNxOp04nU46dep0xmOcSUlJCUCThsbZHqM5jl+PprHBcvzj5udqa2tPeO50ORu/lsb/tmvX7qRZGh9v3O/444iItQJKSugBdAFi6+vxCwjAPAanvrraomQiIiIiIuJqcabp6kO7d/foubtecQVbH3yQxnEYHevqyBw6lBoPrNXTUuU5OSSYZlLZERLCqI8/tjBR69N++HB+OmoU9wObgDmakk7Ea6iR42vuvx8KC5v/JyrqxGNkZDT/9a+9duLrb7jhxP3uv79FX1bj2jRLly4952McP8rlVCIjIwHIzc094bkc0/Bmb3G6nI1fS+N/s7OzT3qMxscb92vU3L8zEXEvv5oaIoAYINjhAJuNOtPzDjVyRERERER8Qn1NDe1MI/Kj+/b1eIahTz7J0ssuM7YHlJSwetAgr59ma9Vll9GhYVrqOsD25pv4h4RYG6oVuuHHPzbq9957r8kMESJiHTVyfE1wMERHN//PyS7UR0U1//WhoSe+PjDwxP1Ma8GcixtvvBGAF198sclaEe7QOOXZt99+e8JzK1ascOu5z8XJcq5cuRI4Ok0bQI8ePQgKCmLlypUn/AAuKytj48aNJCcnn3R0z8nY7Ue/dTi8/EOciM8w/7ttGKFXb/r+7aip8XQiERERERFxg9wtW5qsg5DYzGniXW3sZ5+xrGtXY3vA7t28/vDDlmRpjpUrV3LjunU0jr9ZPmIEPX70I0sztVZXX321Mc1+VlYWS5YssTiRiIAaOdJKXHbZZVx22WVs2LCBH//4xxSZ5ottVFlZSY0LLmaOHj2ajh07MmfOHLZv3248Xl5ezh//+McWH9/VFi5c2KSZU1lZyR//+EdsNhvXX389AEFBQVxzzTWkp6fzt7/9rcnr//jHP1JUVMRPf/rTZp8zNjYWoMnaRCLiPjZT09TZ0Mhx2I/9CHecZNpFERERERFpffK//96oi2w2whvWzPU0m93OhevW8X1kJPuBEcCvnn6aefPmWZLndKqrq/nFL37BYWAacGv79gybP9/qWK1WfHw8EyZMMLb/d9x1JBGxhlYxl1bBZrPx7rvv8qMf/Yj//Oc/LFy4kIsvvpguXbpQX19PZmYmX3zxBUVFRUybNq1F5/Lz8+Mvf/kLV1xxBcOGDeP6668nIiKCjz76iB49erB582YXfVWuMWHCBH74wx9y/fXXExcXxyeffMLu3bu54447GDBggLHfM888w+LFi7n99tv58ssv6dWrF2vXruXLL7+kT58+PHwWd9b07NmTdu3a8e677xIcHExycjLR0dHcfvvt7vgSRdo8m2lEjq3hziiH3X5spI4aOSIiIiIiPqHUdENpbmAg0dZFISgykvarVjFhwgS2HjwITifXX389K1eupK8FU76dyhNPPGHciGuz2fjJf/5DcHS0taFauZ9NmcKw+fO5AYj7z3+o/sc/CDpuOn4R8SyNyJFWIzIyks8//5yPP/6Y8ePHs3LlSl588UX++te/snHjRqZOncrixYv58MMPW3yuyy67jM8//5wePXowe/Zs/v3vfzNp0iQ++OADF3wlrvWjH/2I119/nTVr1vDyyy9TU1PDU089xYsvvthkv5SUFFavXs0vfvELVq9ezZ/+9Cd27tzJ3XffzbJly4iIiGj2Of39/Zk7dy7nn38+s2fP5ve//z1/+tOfXPyViUgju9N5bKOhkVMRHMxBYD9QERBgSS4REREREXGt6r17jbroLH5Pd5f4Xr146/PPCQ8PB45Ozz558uSTrtdrhe+//56nn37a2L7jjjsYMWKEhYl8w8TJk7kHOA+IAjY+9ZTFiUTE5nSarw6JVYIb1pCpqqo65T4Oh4OdO3cCR9c8sdt9rw9X23BXeYAuSp7R7Nmz+fnPf86bb77JTTfdZHUcn6X3pHiD6nXrCGr4cV2anExwYiLZ2dkcOXIEODr0PS0tzcKE0paZv0+2hc8q4v3y8vKAo98bRbyB3pPibfSe9G4LxozhomXLCAaW9ujBmB07rI4EwLx587jiiitwOp1EAK+mpnLt1q0uGaVxru/JuqoqViQl8XxxMZ8BaWlpbN682Wg6ScusSEtjZEYGACtTUxl+8KDFiTxH3yePas71avEc/XYtIiLi5fxM91zYG5qKjYtPAtTV1Xk8k4iIiIiIuN7bqamEAPHAmsmTrY5juPzyy3nuuefoDHwL/DQzkzWDB+M0refpacunTmVscTH/Bd4F/vGXv6iJ40IBN95o1OdnZlKSmWlhGhFRI0dERMSLOR2OJgva2QIDATVyRERERER8UWbDxfJ8IKZnT2vDHGfGjBn8tU8fGlfHGb1nD0ssajbtW7CAYQsXGtup3brxw0svtSSLrzr/3nspsNkACAE2PfaYtYFE2jg1ckRERLxYfU1Nk20/NXJERERERHxWpmnUQ4cOHSxMciKbzca4VavYaJpObcznn7Pm4Yc9msNRV0fpddcR3LCdbbfT94svPJqhLQgMD2eLqZkY/NFHFqYRETVyRFqpm266CafTqfVxRHycuZHj5NjUagE2G+2BTkBKdbUl2URERERExHUcDkeTRk5qaqqFaU4uMDyc1NWrOdBwY5kd6PXkk+z64AOPZVh2ww0MKCkxttPvvZfozp09dv62JOqWW4z6/Px8crdssTCNSNumRo6IiIgXq6+rowyoBMztGn+bjWQgAYhxOi2dm1pERERERFou99AhEmtr8WvY9sZGDkB8z57UfPABja2UCCD0uus8cpE/c8UKBs2da2yvTE1l6FNPuf28bVW/W27hsN/Rd6Q/sO0Pf7A2kEgbpkaOiIiIF6v182MHsBXYHRRkPO5nqm2cOAWbiIiIiIi0LgWLF5PJ0Ru4dtjtRJqmMPM2XadMYecf/kB9w3ZqfT1ZI0ZQXVzstnM6HQ6OTJlCRMN2gc1G1wUL3HY+Abu/P7sGDTK2YzWFnYhl1MgRERHxYvX19Ubt5+d3rA4MxDwGp17Tq4mIiIiItGol27YB4EfTNTG91QWPPMKyKVOM7f6lpawdNMhtswWs+L//Y0h+vrG97Ve/IqFvX7ecS45J/s1vjLpfaSkHlyyxMI1I26VGTitis9mMura21sIkIiLiKXV1dUZt/mXOZrNRb9pPjRzxBubPJ+bPLSIiIiJyZtV79xp1UXi4hUmab+xHH7G0Rw9je+S+fSyZNMnl58nZtIk+//ynsf1dQgIjX3vN5eeRE3W/5hr2BAYCUAqsev11awOJtFHe394Xg81mIywsjPLycg4dOkRiYiJBQUFN7tBu7RwNd204tNaDeAm9J8Vq5kaO3W5v8p6stdnwczqBo1Or6X0qVnA4HDgcDqqrq8nJyQEgLCxMjRwRERGRs+Q4eNCoK+LiLEzSfDa7nWFr17IxNZXzG6ZVW7JwIcWffsoU02idlto4dSqXNPzuUwqkfPopNrvuT/cEm93OxqlTeeD995kPdNmwgWusDiXSBvlsI2fdunV8+eWXrFmzhjVr1nDo0CEAnA3f9M9WYWEhM2fO5JNPPuHIkSMkJSUxdepUZs6cSXR0tAuTn158fDxVVVVUV1dz0PQD3lc0/v/RxR/xFnpPitVqq6vxA5xAeVkZexvu0rPZbDg4NrS2Pi8Pv9JSi1JKW3b890k/Pz/i4+OtjCQiIiLSKgUcOWLU9cnJFiY5O4Hh4XRYs4ZdffvyaG0t7wFhP/4xK1asYMCAAS0+/kcffcRN+/bxNHArsOG66xgzfHiLjyvNd/4TT3DN++8DsGXLFjZv3ky/fv0sTiXStvhs6/rxxx/ngQce4OOPPzaaOOcqLy+PCy+8kJdffhl/f3+uvPJKIiIieOmllxg6dCgFBQUuSn1moaGhdOnShZiYmFYxX+rZqq+vb7IehIjV9J4Uq1Xt3k3w9u2EbN9O9f79Td6TFXv2wPbtsH07FQcOWJxU2qrG96S/vz8xMTF06dKF0NBQq2OJiIiItDphhYVGbe/UycIkZy+ue3fq1q7l88hIAMrLy5k8eTJHTM2pc1FQUMCtt95KKXAb8KuBAxn19tstDyxnpWvXrlx44YXG9pw5cyxMI9I2+V4noMHw4cPp378/F1xwARdccAFpaWlUn+P6AXfffTd79uxh2rRpvP/++0YD5c477+SVV15hxowZzJ4924XpT8/Pz4+kpCSSkpJwOp3nPMrIG+Xl5QHoTl7xGnpPitXWTJxIj4ZffpZOnEja3/4GHH1PLr/uOgbv3Hn0ucGDGbJsmWU5pe3Ky8vDZrORkJBgdRQRERGRVi2mvNyoQ7p2tTDJuendvz/vv/8+kyZNwuFwcPDgQaZOncqib74hOCTknI75m9/8huzsbACCg4P57XvvYffBG5tbgxtuuIE1a9YA8O677/Lkk09i1/R2Ih7js9/57rvvPpccJysri3fffZfAwEBee+21JqNgnnvuOd577z3+/e9/8+yzz5KYmOiSc54Nm83mU1M+Nf4A0A8C8RZ6T4rVgoqKsDfciGCPjm7ynnRERBjP+eXm6n0qltD7TkRERKTlnA4H7UzrY0b16WNhmnN36aWX8sILL3D33XcD8MNVq1jbpw8j9+w56zVtvliwoMmN03/4wx/o3r27C9PK2bj22muZMWMGcQ4Hl2dksOmttzj/5z+3OpZIm6HfvM9g4cKFOBwORo8eTbt27Zo8FxQUxOTJk6mvr+fzzz+3KKGIiPiyMNNo0sDjbhiwmUZABJaUeCyTiIiIiIi4VsHu3QSbthMHDbIsS0vdeeed3Dp9OnOAx4FR+/ezZOLEszpG6eHDdJwyhV8BNmDw4MHMmDHDDWmluZKTk3m7Y0cOA7OAkueftzqSSJuiRs4ZfP/99wAMOsUP0MbHN23a5LFMIiLSdoTX1hp10HELnvq3a0c9kA0Um+7eExERERGR1iVvwwajLgOiWtkaOWY2m40XX3mFntHRxmPj/vc/Vp/F7DnrL72UXrW1/A34wmbj9X/8wyfXim5tOlx0kTG9U+9t26itqLA0j0hbokbOGRxoWDw6NTX1pM83Pp6RkeGxTCIi0nZE1tcbddhxP4vKJk8mAEgCbo+N9WwwERERERFxmeJt24w6JyDgrKch8zYBoaF0WrOG9IAA47G+zz7LjnffPeNrN732GqM3bz52rFGjGDBwoFtyytnpP3MmVQ11vNPJxj/9ydI8Im2JWtlnUFZWBkBoaOhJnw8LCwOgtLS0Wcfrc4o5TmtqaggICDAWVm+riouLrY4g0oTek2KlmrIyUkzbdRERTd6TfkFBOBvq3NzcNv8zRKyh75PibfSeFG+j96R4G70nvdPGujreBFKB+PbtucoXPtvHxFD41ltE33AD0UAYEPmTn7AzJYU40/Ux83uyqqiIsLvvNu483x0YSLfZs/W7jrcIDWVLUhIjjxwBoPL118m79VaLQ7mevk8e5XQ6fWpt9taudbf3RUREfFhpw6jQRmEdOjTZjjWNwikuLqZO06uJiIiIiLRKO6qq+CvwMLBo6FCr47hMh4svZtNDD9H4m0qKw0HNpElUFRaedP/t119Pl4bppR1A3tNPExQZ6Zmw0izV06YZ9aADB6jMz7cwjUjboRE5ZxAeHg5AxSnmfCwvLwcgIiKiWcfbunXrSR8PDj66pF18fPzZRvRJ+nsQb6P3pFih2DTaswbo2LMn+QUFwNH3ZOPPDjh6p4yfn5/eq2IZvffE2+g9Kd5G70nxNnpPepd808Xwrl27+tT/nzFPPMGSnTsZ+8EHAPQrL+fbiy9m+L59TaaQy/3iCy5au9bYXjpwIOPuucfjeeX0Rjz5JKWvvUYEEA7s/fJLBtx+u9Wx3MKX/h2eC43G8S4akXMGHTt2BCAzM/Okzzc+3qkVL0InIiLeqcL0s6fYZjthnuywsDCCAgKIBboD+QcPejagiIiIiIi4hPm606nWaW7Nxrz/Pkt79za2R2RksOSSS4zt2ooKbL/8pXHHeYa/PxcsXOjhlNIcwdHRHDQtQVFmWt9JRNxHjZwzGDBgAADr168/6fONj/fv399jmUREpG2oPHzYqEtMi4Q2stls7KuvJx/YCVSvWOG5cCIiIiIi4jK+3six2e0M/+471sfEGI+N+/prVjzwAACbb7yRnpWVxnMFTz9NWGKix3NK8xSb/j/W7tljYRKRtkONnDO49NJLsdvtLFu2jJycnCbPVVdX89lnn+Hn58dll11mUUIREfFVGYmJTAZ+Brx1ipGfpYGBRl15itGjIiIiIiLivZwOB4/v3csLwAygU1SU1ZHcIiA0lM7ffcf+hpvUFgLXvPQSX7/6KmOXLDH2W9qjBwN/8xuLUkpzVCclGbVdM0OIeIQaOQ1mzZpFz549eaDhToBGycnJXH/99dTU1HDrrbc2WUj63nvvJTc3l5/85Cck6i4BERFxsaz6euYB/wLWdet20n3KQ0KMuiYryzPBRERERETEZYrT07m2vp57gOeBFB++xhTTpQvOTz/lxcBALgeyKispmzmToIbns+x2BnzxhZURpRlsDUtRAITm5lqYRKTt8D/zLq3T/Pnzefzxx43tmpoaAIYNG2Y89vvf/55JkyYBkJeXx86dO8k6yUWwF198kVWrVvHhhx/Ss2dPhgwZwtatW9myZQvdunXjhRdecPNXIyIibVFBQYFRx8bGnnSfqvBwKCwEwJGd7ZFcIiIiIiLiOrkbNhDdUFcBsae4ictXnDdxIn3mzYOJE6G+nluAdOD3wIH772eo1qH2esE9ehi1raLCwiQibYfPjsjJzc1l9erVxh+n0wnQ5LHcZnaM4+PjWbNmDXfccQc1NTV8/PHHFBcXc+edd7JmzZpTXlwTERFpicKGBg1AjGkOYrO6yMhjG/n57o4kIiIiIiIuVrx1q1FnBwRgs/vs5TrDxRdfzEsvvQRALfAEcM/kyQx98klLc0nzBF92GT2AEGCMzWZcdxUR9/HZETk33XQTN910U7P3nzlzJjNnzjzl87Gxsbz88su8/PLLLQ8nIiLSDM1p5DhMNxP4m/YXEREREZHWoWLXLqMuCAujrYxHue222zh48CDPPPMM3bp149F//tPqSNJMHfr0wXjXVlSQn59PfHy8lZFEfJ7PNnJERERau8nffss0oBAIP0WTxmaaPzuotNQzwURERERExGUcBw4YdfkpbuDyVU8//TQ/+9nPiIyM1PrTrUhMTAxhYWGUl5cDkJGRoUaOiJv5/lhNERGRVqpHTg5XAj8HkquqTrpPQFKSUYdqbmIRERERkVbH78gRo65r187CJNZISEggKCjI6hhyFmw2G51MaxllZGRYmEakbVAjR0RExEuFVlcbtblhYxbUvr1Rh5v2FxERERGR1iHUtNalrUMHC5OINF9jIycSyN62zdowIm2AGjkiIiJeKqKuzqhDkpNPuk+Y6S6oaNP+IiIiIiLSOkSXlRl1cNeuFiYRab7/y8ujECgGen/4odVxRHyeGjkiIiJeyOlwEO1wGNuhppE3ZhGdOxt1FFCr6dVERERERFoPp5PEmhpjM6JPHwvDiDRfZGws0Q11UHa2lVFE2gQ1ckRERLxQRX4+5lmiI9PSTrpfTI8e/BGYAdwI5OfluT+ciIiIiIi4RElmJhGm7fgBAyzLInI2Akyjx6KKiqwLItJG+FsdQERERE5UnJ5OmGk76hSNnNDYWJ4ICaGyshKAe0tKOPlqOiIiIiIi4m2ObN/OEaADR++2ju/Z0+JEIs0T0bevUSdWVVmYRKRt0IgcERERL1R24IBRVwBBkZGn3Dc+Pt6o8zQiR0RERESk1djvdNIDCAWGduyI3V/3XEvrkDB4sFHHOZ2U5+RYmEbE96mRIyIi4oUqDh0y6mL76X9cq5EjIiIiItI6ZWZmGnVkp04WJhE5O4kDBlBr2j6yZo1lWcT7VVZW8sgjj9C9e3eCg4NJSUlh+vTpHDJd+2iuL7/8kkmTJpGQkEBAQABxcXFccsklfPzxx25I7j3UyBEREfFCVVlZRl0WEHDafdXIERERERFpncyNnNTUVAuTiJwdv8BAskwjyAo3brQujHi1qqoqxo8fz+OPP05ZWRlTpkyhQ4cOvPnmmwwcOJB9+/Y1+1gvvvgil1xyCQsWLKB79+5cddVV9OzZk6+++opp06bx0EMPufErsZYaOSIiIl6oNjvbqCuCgk677yXV1TwDvA4kLlrk3mAiIiIiIuIyauRIa5Yfdmxl14rt2y1MIt7siSeeYNWqVQwfPpxdu3bx/vvvs3r1ap5//nlyc3OZPn16s46Tm5vL/fffT0BAAIsWLWLFihW89957rFixgsWLFxMUFMRTTz11Vo2h1kSNHBERES9UXFPDNiALKAsPP+2+FxQVcS8wHYjbtcsD6URERERExBXsO3bQAfBHjRxpfcrj4ozasX+/hUnEW9XU1DBr1iwAXn31VcJN1zdmzJhB//79WbJkCevWrTvjsVavXk11dTXjx49n7NixTZ4bM2YMEyZMwOl0snbtWtd+EV5CjRwREREvtCotjT5ACvDPSy457b7O2Fij9i8qcmsuERERERFxnd9+9x0HgGpgiGlUvkhrUNe+vVEHmKYHF2m0YsUKiouL6dKlCwMHDjzh+auvvhqAzz777IzHCjrDbCWN4kwNRl+iRo6IiIgXKigoMOqYmJjT7mtPTDTqoLIyt2USERERERHXSqyuBo5eoIvu3t3aMCJnye+884w63PQ7rEij77//HoBBgwad9PnGxzdt2nTGY1144YVER0fzzTffsGTJkibPLV26lC+++IJu3boxevToFqb2TmrkiIiIeKHCwkKjjjWNuDkZ/6Qkow6tqHBbJhERERERcZ2yrCyiTNtxAwZYlkXkXAQOG8ZfgPuBlwMDrY4jXujAgQPAqaeObHw8IyPjjMeKiori9ddfx263c9FFFzFq1Ciuu+46Ro0axbhx47jgggv44osvCPTR96K/1QFERETkROZGzplG5ASbPhBFNtzRJyIiIiIi3i1nwwYaV4uoBeJ797YyjshZixk/nlsbantBAX+trSUgIMDSTOJaNTU19OnT56TPbd269YyvL2uYNSQ0NPSkz4eFhQFQWlrarDzTpk1jwYIFXHvttaxYscJ4PDIykksuuYT2pun+fI1G5IiIiHihmMxMegAJQFxU1Gn3DevUyaij6+vdG0xERERERFyiaMsWo87288PPR+8iF9/VsWNHo3Y4HBw6dMjCNNIWPP/88/zwhz9kzJgxbNq0ibKyMjZt2sT48eN55JFHmDZtmtUR3UYjckRERLzQU7t2kdZQr01PP+2+keZ5iYGqoiKCo6PdlExERERERFyhYtcuo84PDeXkEw+JeK/g4GDatWtHdnY2cHQarbS0NGtDiUsFBgY2a+TNqYSHHx13WHGKaeDLy8sBiIiIOOOxFi9ezG9/+1sGDRrE3LlzsduPjlHp168fH3zwAUOGDGH+/PksWLCAiRMnnnNmb6UROSIiIl4ooq7OqINTUk67b0zXrk22C/fscUsmERERERFxnTrTDVvluhFLWqlOphkimrPOibQtjaO2MjMzT/p84+Pm99GpvP322wBMnTrVaOI08vPzM0bjLF269JzzejM1ckRERLyMo66OaKfT2A7v0OG0+wdHR2OeTbZk3z43JRMREREREVexHz5s1DWJiRYmETl3lwYH8wjwOhDx3/9aHUe8zIABAwBYv379SZ9vfLx///5nPFZj0yfqFNPPNz5uXnPYl6iRIyIi4mVKDx/Gz7QdYZp3+FSK/I/Nllquu6BERERERLxecH6+UdvOcPOWiLe6qLycPwDTgdjNm62OI15m5MiRREVFsXfvXjZu3HjC8x988AEAkydPPuOxkpKSAFi7du1Jn//uu+8AfHZ6PzVyREREvEzJcY2YqGYMMS4NDKQOOAKUmX4hFBERERER7xRVUmLUgaZ1L0VaE5vponlYbq51QcQrBQYGcvvttwNw2223GWviALzwwgts2rSJsWPHMnjwYOPxWbNm0bNnTx544IEmx7ryyisBeOedd5g3b16T5z799FPmzJmD3W5n6tSpbvpqrOV/5l1ERETEk8oOHDDqYiAqOPiMr3lwxAg+/eorAGZ16MAYd4UTERERERGXSKiuNuqIXr0sTCJy7oJ79DDqmLIyC5OIt3r44Yf56quv+Pbbb+nWrRujR48mIyOD1atXk5CQwBtvvNFk/7y8PHbu3ElWVlaTx6+88kquueYa5s6dy+TJkxkyZAidO3dm//79xiidJ598kh6m96Qv0YgcERERL1Npmiu71M/vNHseE9EwxBggXyNyRERERES8WkV5OTc6nfwf8AQQe+GFVkcSOSfRDWugACTV1OB0OCxMI94oODiYRYsW8fvf/57Q0FA++eQTMjIyuOmmm1i/fj3nNXNEos1m4/333+f1119nzJgx7Nmzh48//pj09HQuu+wyFixYwIMPPujmr8Y6GpEjIiLiZapNd52UBgY26zXx8fFGnZeX5/JMIiIiIiLiOocOH2Z+Q22327m/d29L84icq3YXXGDUoUDu9u0k9OljXSDxSiEhITz22GM89thjZ9x35syZzJw586TP2Ww2pk+fzvTp012c0PtpRI6IiIiXqc3JMerKZkyrBhAXF2fUauSIiIiIiHi3zMxMo05OTsbfX/daS+sU1akTJabt3FMsRC8iLaNGjoiIiJdxmKZGqw4NbdZr4uPjsQPxgM30S6GIiIiIiHgfcyMnNTXVwiQiLWOz28kOCjK2SzZvtjCNiO9Su19ERMTbFBQYZW1ERLNe0m//fmo5eofGdt0BJSIiIiLi1dTIEV9SGBUFDTNLVO/aZXEaEd+kRo6IiIiXWZqayptr1hAD9O3fnzHNeE1YcrIxzDaypsaN6UREREREpKV6fvYZHwCZ6OKctH5VCQlGI4cDB6wNI+Kj9LNCRETEy2yy2fiwoX5q4MBmvSasUyejjqmvd0MqERERERFxlZR9+xjaUC+urrY0i0hLOTp0gK1bAQjOzrY4jYhv0ho5IiIiXqawsNCoY2Njm/WaqC5djDoUqMjLc3UsERERERFxkciSY8vDB553noVJRFousFs3ALKBXDUmRdxCjRwREREvY27kxMTENOs1MV27Nj3G7t0uzSQiIiIiIq4TX1Vl1OE9e1qYRKTl7NOmEQIkAT+z2ayOI+KT1MgRERHxMgUFBUbd3BE5AaGhFJu2S/btc3EqERERERFxhaqiIhKcTmM7tn9/C9OItFzH7t1pbE0WFBRQVlZmaR4RX6RGjoiIiJf506FDvAE8DyScxXo3xf7Hlr6r0AKTIiIiIiJeKWfjRqN2AInnn29VFBGXSEpKIiAgwNjOyMiwMI2Ib1IjR0RExIvUVVdzdV0dPwdmADEhIc1+bWlQkFFXHzrk+nAiIiIiItJihZs3G3WO3U5gWJiFaURazm6306FDB2NbjRwR11MjR0RExIsUH/eBN7JTp2a/tiI01KhrjxxxWSYREREREXGdsh07jDr/LG7cEvFmnTp1IgLoC+SvX291HBGfo0aOiIiIFyk1NXLqgYiUlGa/tjoiwqidOTmujCUiIiIiIi5Ss3+/UZdGRlqYRMR1Hj58mBJgM9Bh/nyr44j4HDVyREREvEjZwYNGXWSzYTete3MmdTExRm0vKHBpLhERERERcQ17ZqZRVyckWJhExHXsSUlGHXj4sIVJRHyTGjkiIiJepMr0gbf0LJo4ANn9+vEEcDfwTWKiS3OJiIiIiIhrBOXlGbWzfXsLk4i4jl/nzkYdUVhoYRIR36RGjoiIiBepyc426vLAwLN6bcmIEfweeAlYZrO5NpiIiIiIiLhEZl0dO4EKIMB08VukNQvr3duo48vLLUwi4pvUyBEREfEitaZGTmVw8Fm9Nj4+3qjzTHf5iYiIiIiI97jDz4+eQBhQf/XVVscRcYm4QYOMup3DQU1ZmYVpRHyPGjkiIiJexGla26YmLOysXqtGjoiIiIiId6upqSHbdPNWaqdOFqYRcZ2kCy4wajuQvW6ddWFEfJAaOSIiIt6kqMgo6yIizuqlxzdynE6nq1KJiIiIiIgLZGVlNfmc3l5r5IiPCIqM5Ij92KXm/PXrLUwj4nvObhVlERERcSu/4mKjdkRHn9Vr4yMiuA+IB+JraijLziYiKcml+URERERE5NxlZmYadWJiIkFBQRamEXGt3NBQkhqmVCvbts3iNCK+RY0cERERL1JSX08WEAMQE3NWr42Jj+dp03bm7t1q5IiIiIiIZepraijOyCC2Wzero3iN/A0bGAFkAkkpKVbHEXGp0pgYaGjk1O3da3EaEd+iqdVERES8yLMdOpAChAD7pkw5q9f6BwdTaLMZ2yX79rk2nIiIiIhIM1WXlLAvMpLY7t1ZPGmS1XG8RuTChawAMoCXjxyxOo6IS9WYbiT0O3TIwiQivkeNHBERES9SUFBg1LGmNW+aq8j/2GDbigMHXJJJRERERORsbXnmGbpVVwMw7vPPqa2osDiRd7CZLm5XncPnfRFvZktLM+rQvDzrgoj4IDVyREREvEhhYaFRx5zl1GoAZaY5tqt1B5SIiIiIWKR68+Ym2+v++1+LkniXwNxco3ZqajXxNaNH8yDwY+CJsDCr04j4FDVyREREvEiTETmxsWf9+grTh+U6TdUgIiIiIhapNd1U9Dfgw3XrrAvjRSKKiozav3Nn64KIuEHM2LE8BcwBFuTk4HA4rI4k4jPUyBEREfES1RUVdKysJBEI4NxG5NRERhq103S3n4iIiIiIJwVnZRl1OjBv3jzLsniT+MpKow7r3t3CJCKu16lTJ6Ourq4mJyfHwjQivkWNHBERES9RvGcPO4BsoAaIMU2T1lz10dFGbTdN0yYiIiIi4klRppEn+4EdO3awd+9ey/J4g7rKShJNIxRiBwywMI2I60VFRREVFWVsH9C6rSIuo0aOiIiIlyjJyDDqaiA0Lu7sD2JaMDWgpMQFqUREREREzl6yaeTJ/ob/zp8/35owXiJn06YmF+ISBw60LIuIu5hH5WSYfscVkZZRI0dERMRLVGRmGnWx3Y7NfvY/pv3atTPqkLIyl+QSERERETkbRfv3E2XaPgSMB/jrX60J5CXyv//+WG2zEXIOa2KKeLsf+/vzT+BLIGLuXKvjiPgMf6sDiIiIyFFVpnnES/z9STyHYwSlpBh1WFWVC1KJiIiIiJydIytXEm3a3gZEAtXbt1N25AjhSUnWBLNY2Y4dRp0XFMQ5jL8X8XpDa2sZ21AvMb3nRaRlNCJHRETES9QcOWLUFeewPg5ASIcOwNGp2arr610RS0RERETkrBRt2GDU+wMCcNhsAAQBW196yaJU1qsxrRFUHBlpYRIR93F27GjUwTk5FiYR8S1q5IiIiHiJ+rw8o64KCTmnYwSNHk0EEAwMBJxOp0uyiYiIiIg0V9XOnUadGxPDtoabjQBqPvrIikjewTSVctW5rIcp0goEdutm1NHFxRYmEfEtauSIiIh4CUd+vlHXhIWd0zHik5NpXBmnrq6OkpISFyQTEREREWm+Dzp0IAkYBiweNw7nZZcZz3XbswdHXZ1l2aw0NzmZy4BfAxnDh1sdR8QtIvv2Nep21dUWJhHxLWrkiIiIeAl7UZFR10VFnXrH04iOjsZuP/bjPc80ykdERERExBP2p6eTDawG/IcOpefdd9M46W+Sw8HO996zMJ11NhQWsgD4O+AYM8bqOCJukTBkiFFHO52UmEaiici5UyNHRETES/iVlhq18xwbOXa7ndjYWGNbjRwRERER8bT09HSj7ty5M3E9erA1IsJ4LPuNNyxIZb1M0wXt1NRUC5OIuE9Cnz5UmbaPrF5tWRYRX6JGjoiIiJcIKiszansL5syOj4/HH0gECg8ebHkwEREREZFmcjqdTRo5aWlpABSYphJLWLPGw6msV19fz6FDh4xtNXLEV9n9/TkSEGBsF33/vYVpRHyHGjkiIiJeIriy0qj9EhLO+ThvZmdTC2QD4QsXtjyYiIiIiEgz5WRlUV1RYWx37twZgJRf/tJ4rE95Oblbtng8m5Wys7Opr683ttu3b29hGhH3KggPN+rKXbssTCLiO/ytDiAiIiJH/SUqioCyMmKAcf36nfuBgoONsi47u+XBRERERESaKffzz6kCDgJbAwKIjo4GoNu0aRzy86N9QzNjxwsvkNCGplgr+OYbVgOZQHpQEOGmC90ivqY8Ph4KCwFw7t9vcRoR36BGjoiIiJf4sLaWnIb6koEDz/k4NZGRkJV1dENr5IiIiIiIB5V8/z3+QGegyv/YZSeb3c7eHj1ov20bAAFffGFNQIuUbdrEMOBCYLfVYUTcrK59e9h99J0e2Pi7qYi0iKZWExER8QJOp5PChjuWAGJiYs75WA7Ta+2mY4qIiIiIuFuNaRql4uM+04Zccw1wdArgjbm51NTUeDKapar37jXqoogIC5OIuJ9/ly7kAN8Bu01TCorIuVMjR0RExAuUl5dTW1trbLekkWOLjzfqwJKSFuUSERERETkb9gMHjLoqObnJc33uuINRgYEkA7fU1rJs2TIPp7OO8+BBo66Mi7MwiYj71d1wA+04OgLtQavDiPgINXJERES8QOFxI2da0sjxa9fOqEPKy8/5OCIiIiIiZyssJ8eobZ07N3kuNC6O6IsvxtmwPW/ePA8ms1agae1KR0qKhUlE3K9TWppRZ2VltanRdyLuokaOiIiIFyjbsoU3gReAhwICCAoKOudjBbVvb9ThVVUtDyciIiIi0kzxphHhoX36nPD8pEmTjHr+/PkeyeQNwoqKjNqvUyfrgoh4QGpqKjabDTg6jfhB04g0ETk3auSIiIh4gaqdO7kJuAe41eFo0bFCO3Y06ijTdG0iIiIiIu5UX1NDcl2dsR0zaNAJ+5gbObt372aXaU0dXxZbUWHUod27W5hExP0CAwNJNk2tmJGRYWEaEd+gRo6IiIgXqM7KMuqygIAWHSvcNIw9xunEYfplWkRERETEXbI3bCDQtJ0yfPgJ+3Ts2JH+/frRB7gP2PXkk56KZxlHXR3tTJ/Jo04yUknE1/RKTaUPcBlQtGqV1XFEWj01ckRERLxArWku8fIWTKsGEN21q1H7AcW6+0lEREREPCB3zZpjtc1GaELCSfd7NjaWLcDTQMpnn3kmnIXyd+xo0uBKPMlIJRFf89iRI2wB5gOxX35pdRyRVk+NHBERES9Qn5dn1NWhoS06VmSHDpjH4BTt2dOi44mIiIiINEfppk1GnX2az7Qp119v1P0KCynx8fUz8jZuNOpiIDI11bIsIp5SY5paze/QIQuTiPgGNXJERES8QUGBUdaGh7foUDa7nb+FhvIYcCeQW1/fsmwiIiIiIs1Qt3u3UZfExZ1yv94//zn5DQuhBwBbX3zRzcmsVbJ1q1HnBgaeZk8R32Hv3Nmow0w3LorIuVEjR0RExAvYi4uNuj4yssXH+0vnzjwKvAIc0Ro5IiIiIuIBq4KCeBp4H8jt1euU+/kFBrLdtK5j3X//6/ZsVjpSVsZXwA4gOzra4jQinhHSo4dRx5WWWphExDeokSMiIuIF/EtKjm3ExLT4ePHx8Uadp7ufRERERMQDFlRV8QBwHZA9bdpp97VNnmzUPffuxeHDNx+tCg/nYqAX8Mbll1sdR8QjogcMMOqkujqf/jcu4glq5IiIiHiBwIoKo7adZhqK5lIjR0REREQ8bf/+/Ubd2TSt0sn0ueceY13HBKeT7W+/7cZk1jpoWgMoVevjSBuRNHSoUQcBuVu2WBdGxAeokSMiIuIFQisrjTogMbHFx1MjR0REREQ8qaamhszMTGP7TI2c6LQ0NkdFGdu5b77ptmxWM/+9qJEjbUVESgqFDWthAeSuXWthGpHWT40cERERLxBWU2PUgUlJLT7egOpqHgReAHp/+22LjyciIiIicjoHDx7E6XQCYLPZ6Nix4xlfUzxypFG38+GLvGrkSFuVExRk1CWbN1uYRKT1UyNHRETEC1Q4nVQ11CEpKS0+Xu/CQp4E7gF67d3b4uOJiIiIiJxO7ldf8TxwB/Cj+HgCAwPP+JrUX//aqHtVVnJk/Xr3BbSI0+FgREYGo4BOQGpystWRRDymKDraqGv27LEuiIgPUCNHRETEYg6Hgz4OByFACBA0bFiLj+lnGtUTUl7e4uOJiIiIiJxO7fLlzABeBu6vrm7Wa7pcfjkH/P2N7d0vveSecBYq2LWLf9XVsQxIBzqYppMT8XVVpmnDbaa1okTk7KmRIyIiYrGSkhJjGooqICYhocXHDDKN6omoqjrNniIiIiIiLVdvGgVeZlqv8XRsdjv7e/WiEpgPfLNrl3vCWShv40ajLgeiOnWyLIuIpzlNUyyGZGdbmESk9VMjR0RExGKFhYVNtqNNw8/PVZjpF8SouroWH09ERERE5HQCDx0y6tqzWAem/qGHiAMuB57bvJkqH7sJqXjbNqPOCQjAZtelOGk7qn/wA34MjALuj421Oo5Iq6afHiIiIhYrKCgw6qioKPz8/Fp8zIjOnY062umkzsd+IRYRERER7xJp+kzr361bs183YsoUbKGhAJSXl7NkyRKXZ7NS1e7dRl0YHm5hEhHPixkxgjnACmDd4cNWxxFp1dTIERERsVhxVhaJQAAQExPjkmNGd+1q1HagaP9+lxxXRERERORk2lVUGHV4v37Nfl1wcDAXX3yxsT1//nyX5rKa48ABo67QiARpYzqZZoooKSmhqKjIujAirZwaOSIiIhYL/vprsoEa4OPcXJccMzwpiRrTdrFpznIREREREVeqyMsjweEwthMuvPCsXj9p0iSjnjdvnrF+pC/wP3LEqOuSkixMIuJ5iYmJBAcHG9sHTI1NETk7auSIiIhYrM7UvHEEBrrkmDa7nQLT/Ntl6ekuOa6IiIiIyPEOf/utUdcCSYMHn9XrL7vsMhKBm4Bn9+9n3+efuzKepUJN62HaTQu/i7QFNpuNjqb3fUZGhoVpRFo3f6sDiIiItHWOvDyjrgoLc9lxSwIDSWpYG6fy4EGXHVdERERExKxw/XqjzvL3p+NZ3pzUvn17FoeE0KuyEoDFr71GF9MondYspqzMqINN0x+LtBX3AF2ATsChOXNg8mSLE4mcXkZGBhs3biQ3N5eioiKio6NJSEjg/PPPbzJdoKepkSMiImIxp+kuvToXLoBaHhwMDY2cmqwslx1XRERERMSscts2o86LjORcxp1kDxlCr2XLAIhescJFyazldDhoV1trbEf26WNhGhFr9AFGN9SH9+yxMorIKX3//ff8/e9/Z/78+Rw8zY2wHTp04PLLL+fmm2/m/PPP91xAfHxqtcrKSh555BG6d+9OcHAwKSkpTJ8+nUOHDp31sb788ksmTZpEQkICAQEBxMXFcckll/Dxxx+7IbmIiLQlfsXFRu2IinLZcasamkKVQLUWlRQRERERN3Hu22fUZQkJ53SM+J/9zKj7FhdTtH9/i3NZrTg9nVDTduKgQZZlEbFKfWqqUQeZ1owS8QaLFy9m+PDhDBo0iL/85S9kZWUxaNAgbrjhBm6//XYefPBBbrvtNm644QYGDhxIVlYWr732GoMHD2bEiBEsWbLEY1l9dkROVVUV48ePZ9WqVSQnJzNlyhTS09N58803mTdvHqtWreK8885r1rFefPFF7rnnHmw2G8OHD6dDhw4cPHiQr776ii+//JIHH3yQJ5980s1fkYiI+KoA03QLzthYlx33w0su4QdvvEEl8Jvu3bnYZUcWERERETmmorCQaiAIcJzjOjC9f/Yzcn/5SxKcTvyBbS++yIiXXnJlTI/L3bCB6Ia6Eojp0sXCNCLW8O/SBb75BoAI02wUIla7/PLLWbBgAVFRUUyfPp0bbriBESNGEBQUdMrXVFdXs2LFCt555x0+/vhjxo8fz2WXXcZnn33m9rw+OyLniSeeYNWqVQwfPpxdu3bx/vvvs3r1ap5//nlyc3OZPn16s46Tm5vL/fffT0BAAIsWLWLFihW89957rFixgsWLFxMUFMRTTz3FPtPdJyIiImcjuLzcqP3i41123ND27alsqPNM6/CIiIiIiLjSQ1FRhADtgfyrrjqnY9j9/dlpuuHW4YGLYu6219+ffsBE4MF27bDZffYynMgphZumFEyorDzNniKetX79ep5//nkOHz7MP/7xDy666KLTNnEAgoKCGD9+PK+//jqHDx/mT3/6E+vWrfNIXp/8CVJTU8OsWbMAePXVVwk3rTcwY8YM+vfvz5IlS5r1l7x69Wqqq6sZP348Y8eObfLcmDFjmDBhAk6nk7Vr17r2ixARkTYjpLraqAMSE1123HhTU0iNHBERERFxl/T0dJzAYaD9gAHnfBy/KVOMuld6OvU1NS0PZ6ED2dlsARYCG3v1sjqOiCXiTVMKtnM4qNK03+Il9u3bx913301wcPA5vT44OJh77rnHYwM8fLKRs2LFCoqLi+nSpQsDBw484fmrr74aoFlDns7UhWsUFxd3diFFREQahJl+QQ1OTnbZcdXIERERERF3Ky4uptA0XVLnzp3P+Vi977qL2oY6zulk25tvtjCdtTIzM4061bROiEhb0m7wYOpN20e++86yLCJm59rAcddxzsQnGznff/89AINOsYhc4+ObNm0647EuvPBCoqOj+eabb05YvGjp0qV88cUXdOvWjdGjR7cwtYiItFVR9cc+1oa0b++y4zY2cgIAhxaVFBERERE32L9/v1GHhISQ2IIR5lEdO7I5JsbYzv/Xv1qUzWpq5IhAQGgo2X5+xnbBhg0WphFpvfytDuAOBw4cAE79Q7Lx8YyMjDMeKyoqitdff50bbriBiy66iBEjRpCamkpmZibffvstI0eO5F//+heBgYGu+wJERKTNqK2oINK0HebCX/BSi4ooAqKA4mb8zBMREREROVuHNm0ilaPTqqWlpWGz2Vp0vJLRo+G//wUgef36lge0kBo5IkflhYaSUloKQPn27RanETm9iooK1q5dS1ZWFtWmqfCPd+ONN3owlY82csrKygAIDQ096fNhYWEAlDZ8AzmTadOmsWDBAq699lpWrFhhPB4ZGckll1xC+7O4e7qPaYEvs5qaGgICAtr81DfFxcVWRxBpQu9Jcbe8w4f5CxDT8GdKTMxpfxaczXvSGRFBVEMdBWQdOEDAKX42ipwrfZ8Ub6P3pHgbvSfF27j6PRnw7rscBGqAr4uLW3xdI+YnPzEaOT2qqti2cCGJQ4a0PKgFnli+nCeBTMDfBX83vkrfJ31fcXQ0NFyHrdq50+v/Leg9eZTT6Wxxc761eeSRR/jzn/9MRUXFKfdp/HtRI8cLPf/889x7771ceeWVzJw5k/POO499+/bxyCOP8Mgjj7B69WrmzZtndUwREWmFiisrebmh9vPz44YWTEVxvMjzzmuyXbJ/P3GnuKFARERERORc+DXMihIIBEZFnX7nZmh/0UXsCwggv7aW+UDit99ybWts5Did9K6sJBy4AFgTG2t1IhHLVCUmwsGDAARmZVmcRuTknn32WZ544gn8/PyYNGkS3bt3JyIiwupYBp9s5ISHhwOcsnNWXl4O0Kz/EYsXL+a3v/0tgwYNYu7cudjtR5cV6tevHx988AFDhgxh/vz5LFiwgIkTJ57xeFu3bj3p442LIpkXpm7L9Pcg3kbvSXGXvXv3GnV0dDQJCQnNel2z3pPx8VQAjWNw7AUFei+L2+i9Jd5G70nxNnpPirdx1XsywnRnvd9557nkuM/++tc8N2sWAJdv2MCtrfDfT/GBA4SbtjuPHq3vA2egvx/fZe/Xj3Xr1pEBHAgIYGwr+X/d1t+TbW00zj/+8Q9CQkJYtmwZgwYNsjrOCexWB3CHjh07Ak3nIjVrfLxTp05nPNbbb78NwNSpU40mTiM/Pz+mTZsGwNKlS885r4iItF0FBQVGHeuGu/QKTYtKlmudHBERERFxsRjTFERBvXq55JiXTJli1F9//TWVlZUuOa4n5ZoWdK8G4nr0sC6MiMVqrr2WIcBVwCv19VbHETmpgwcPMnbsWK9s4oCPNnIGDBgAwPpTLIrX+Hj//v3PeKzGpk/UKYYHNz5eWFh41jlFRETMPz9iYmJcfvzSwECjrjrFDQ4iIiIiIufC6XCQYloIOvr8811y3DFjxhizrVRWVrJo0SKXHNeTirZsMepsf3/s/j45KY5Is5hvpj948CAOh8PCNCInl5SURFhYmNUxTsknGzkjR44kKiqKvXv3snHjxhOe/+CDDwCYPHnyGY+VlJQEwNq1a0/6/HfffQdAWlrauYUVEZE2LXTlSl4Afg9cWlvr8uNXhIQYdY3mIhYRERERF8rbsQPzJa/kESNcctzAwEAuueQSY7s1rktcuXu3UReEhp5mTxHf1zh7EkBtbS1Z+t1UvNB1113H4sWLjWVZvI1PNnICAwO5/fbbAbjtttua/OW/8MILbNq0ibFjxzJ48GDj8VmzZtGzZ08eeOCBJse68sorAXjnnXdO+ODw6aefMmfOHOx2O1OnTnXTVyMiIr4sats27gEeAy4xTbPmKlXhx2bmdmRnu/z4IiIiItJ25axebdTFQLQLb3K9YsIEJgKvAje98QbOVnYHf71pWuNyN4y8F2lNwsPDm0wlnqFpv8ULzZw5k169enHFFVewZ88eq+OcwGfHdT788MN89dVXfPvtt3Tr1o3Ro0eTkZHB6tWrSUhI4I033miyf15eHjt37jyhI3zllVdyzTXXMHfuXCZPnsyQIUPo3Lkz+/fvN0bpPPnkk/TQXKciInIObEVFRl0XEeHy49eapga15ee7/PgiIiIi0nYVm2ZBORIcTJQLF8aeOGwYP2vcqK5m18cf0/2qq1x2fHezm64v1bRrZ2ESEe8wKimJ2oICOgHFS5aAi0bwibjKZZddhsPhYPHixfTq1YtOnTqRmpqK3X7iWBibzcbXX3/t0Xw+28gJDg5m0aJFPPXUU8yZM4dPPvmE2NhYbrrpJh5//HFSU1ObdRybzcb777/PpZdeyltvvcWmTZvYuHEj0dHRXHbZZdxxxx1ceumlbv5qRETEV/mZFod1Rke7/PjOuDij9jc1jUREREREWqpm506jLnTxqJPE/v3ZGhZGn4ZZVg7/4x+tqpETarqJyt6hg4VJRLzDA4WFDGuoFy9dCsfNiiRitcWLFxt1fX09+/btY9++fSfd1+bCGxeay2cbOQAhISE89thjPPbYY2fcd+bMmcycOfOkz9lsNqZPn8706dNdnFBERNq6QPPcq6ah5q5iS0gw6qCyMpcfX0RERETaLrtpeqSq5GSXHz/3ggug4cJa7Lffuvz47hRVWmrUQV26WJhExDtUt2sHDSPV7AcOWJxG5ET79++3OsJp+XQjR0RExNsFV1QYtV98vMuPX9u3L7PmziUPqI6MZIjLzyAiIiIibVVobq5R2zp3dvnx2/3iF0Yjp09pKQW7dxPbrZvLz+MOidXVRh3Zu7eFSUS8RMeO0DAdY4jpe4eIt+jUqZPVEU7rxAneRERExGNCTL/gBbph7mzbyJHcAfwBeK+VLRArIiIiIt7thZAQbgOeA+wjR7r8+D2uu47shrUJ/IDtf/6zy8/hDqWFhXwIfAlsB+LOP9/aQCJeILB7d6OOLimxMIlI66QROSIiIhaKqK016iA3TEcRbxrlk5eX5/Lji4iIiEjb5HA4+DAnh5qG7c0XX+zyc9j9/dnVtSvtdu0CwDZ/vsvP4Q6HsrP5RUPt7+9PVd++luYR8QZR/foZdVJ1NU6HA9tJFpEXsVp2djZvvPEGy5Yt49ChQwC0b9+eMWPG8POf/5x2brgJtzn0r0VERMRCUaZRMqHt27v8+OZGTllZGdWmEUAiIiIiIufq8OHD1NTUGNtpaWluOU/AlVcade+DB6mrqnLLeVwpMzPTqFNSUvDz87MwjYh3SLzgAqOOAIrT0y3LInIqH374Id27d+fhhx9m4cKFbN68mc2bN7Nw4UIeeughevTowYcffmhJNjVyRERELFJVVESoaTuiY0eXnyMuLq7Jdn5+vsvPISIiIiJtj3lR6ISEBMLDw91ynj533UXjrUjRTidb/vEPt5zHlcyNnNTUVAuTiHiPuB49qDBtZ3/3nWVZRE5m7dq1XH/99ZSXlzN16lQ+/vhjNmzYwMaNG/nkk0+YNm0aZWVl3HDDDaxdu9bj+dTIERERscjxdyBFuWGB2ODgYG4JCuIh4M9A8fffu/wcIiIiItL2pJs+y3Z2w+fYRhEpKWw23ZxU9O9/u+1crmJu5HTo0MHCJCLew2a3kxUYaGwX6XdT8TJPPfUU9fX1zJ07lw8++IApU6YwYMAA+vfvzxVXXMHcuXOZO3cutbW1PP300x7Pp0aOiIiIRUoyM6lsqKuAkNhYt5znwbo6ngDuBqq2bnXLOURERESkbYn+4AM+AJ4DpgQHu/Vc5WPHGnX7VnDxN3LlSq4HRgM93PQZX6Q1KoyIMOqqnTstTCJyouXLlzNixAimTp16yn2mTp3KyJEjWbZsmQeTHaVGjoiIiEWyo6MJBYKBCxISsNlsbjlPSVCQUVeZ7g4UERERETlX0du2cRXwW2CEm9dhTLvtNg4ArwF3V1ezf98+t56vpYZ/9x1zgKXA+Kwsq+OIeI2KhASjdmZkWJhE5ETFxcV0bMaU9x07dqS4uNgDiZpSI0dERMQihYWFAFQD9fHxbjtPRUiIUdccOeK284iIiIhI2xGRm2vU9i5d3HquTuPHM6FHD24DPgfmf/65W8/XUpGlpUYdeN55FiYR8S4O05pRQfrdVLxMUlISGzZsOON+GzduJCkpyQOJmlIjR0RExCIFBQVGHevGKReqTcPXnTk5bjuPiIiIiLQd8WVlRh3Wp4/bzzfp8suNev78+W4/X0skmEYoRfTqZWESEe9SOHEio4GOwIzkZKvjiDQxYcIEdu7cyYMPPkh9ff0JzzudTh5++GF27NjBpZde6vF8/h4/o4iIiADHRuQAxMTEuO08ddHRRm3Lz3fbeURERESkbaitqCDZdJErbsgQt5/z8ssv5/nnnwdg0aJFlJeXExYW5vbznq2KvDxinU5jO27AAAvTiHiXuCFDWN5QVx84YGkWkeP9/ve/56OPPuKZZ57h3Xff5dprryUtLQ2AjIwM5s6dS3p6OnFxcTz88MMez6dGjoiIiEXKsrMJBGpwbyPHGRdn1P4WzOMqIiIiIr4la80azKsIJA8b5vZzjhw5kqioKIqLi6murubrL7/kiiuvdPt5z1bOhg2kNdR1QEL//hamEfEunTp1MuqcnBwqKysJMU0FLmKl1NRUvvnmG3784x+zZcsWnnvuOWMtY2dDg75fv3688847pJqmCfQUNXJEREQsMnr+fKqBCmDZzp1uO489MdGog03zdYuIiIiInIu8774zGjlH7HaSIiPdfs6AgAB+NmIE0QsWMAmofOAB8MJGTuHmzUYjJ8fPj5SgICvjiHiV9u3b4+fnZ0xbdfDgQbp3725xKpFj+vXrx6ZNm1i8eDHLli3j8OHDAKSkpDB69GjGjRtnWTY1ckRERCzi39BUCQWCQkPddp4A09zDoZWVbjuPiIiIiLQN5Vu2GHVOeDieWvL5mo4dGdVQZ+3ahdPhwGb3ruWfy3ftMur8kBBSLMwi4m38/f1p3749BxqmVTuwb58aOeKVxo0bZ2nT5mS866ediIhIGxJYXm7UNtP0Z64WYhryG1lT47bziIiIiEjbUL9nj1GXuvFz7PF63nUXjoY62eFg53/+47FzN1fdvn1GXRYVZWESEe/0TH09Ozg6M0XQu+9aHUek1dCIHBEREYsEm0bH+CckuO08YaZ5iKNNi9KKiIiIiJyLwEOHjLrWg+sExPfqxZbwcPqWlQFw5J//pOd113ns/M1hb5iGB6DGNMWxiByVGhBAj4a63tT4FPG0pUuXAnDhhRcSHBxsbDfXmDFj3BHrlNTIERERsUiYaXRMQLt2bjtPVJcuTbYrCgoIjY112/lERERExLdF5OcbtX/Xrh49d96wYfDVVwDErV7t0XM3R1BenlE727e3MImId6pNSYH0dAD8TY1PEU8bN24cNpuN7du30717d2O7ueo9fKOsGjkiIiIWiaitNeqQFPfNnh3dvTsdgHygEjhQXq5GjoiIiIics911dYQAHYHwfv08eu7km282Gjl9ysrI3bqVhD59PJrhdCJLSow68LzzLEwi4p38OneGb78FINzUFBbxtBtvvBGbzUZUwzSYjdveSo0cERERCzgdDqKdTmM7zI1TUgSGhFASGUllwy+VeXl5dOjQwW3nExERERHfVVlZyVVVVcDRhZf3TZni0fN3v+Yasn78Y5Lr67EDO198kYR//MOjGU5ncmgowZWVpAKP/eAHVscR8TqhvXoZdZxp3VgRT5s9e/Zpt72N3eoAIiIibVF5Tg4Bpu3wjh3der74+HijzjNN9yAiIiIicjYyMjKM2u7vT3s3f449ns1uZ3f37sa238KFHj3/6VRVVbE3P5+twBdAuwEDrI4k4nViBw406qS6OupNU46LyKmpkSMiImKB4v37m2xHd+7s1vOpkSMiIiIirrDf9Dm2Q4cO+Pt7frKX4KuuMuremZnUVlR4PMPJHDat92Gz2Uhx4/TJIq1VuyFDjDoAyN6wwbowIibnnXce99133xn3e+CBB+hy3FrEnqBGjoiIiAXKDh406lIgMCzMredrbOQEAUWHDrn1XCIiIiLiu8yNnM5uvhnpVPreeSdVDXUUsOWvf7Ukx/EyMzONOikpiYCAgNPsLdI2hSUmkmdahyR33ToL04gck56eTm5u7hn3y8vLIz093f2BjqNGjoiIiAUqTL/klfj5uf18d+zfTylQBfT673/dfj4RERER8U01q1YxAkgGzktLsyRDaEICmxMSjO3iOXMsyXG8gwcOGHWqG9fAFGntckJCjLps61YLk4icvfLycksa9WrkiIiIWCAnOJhHgReBz+Pi3H6+kJAQwhtqW2Gh288nIiIiIr5p6DffsAI4DPzY1LjwtNIJE/gQmA48XFRkWQ6zlDlzOAKsBe7QIu4ip1QSHW3UtXv2WBdE5Cw4HA62b9/OokWL6Ojh9eFAjRwRERFLZAYF8RhwD/BOr15uP5/TtEZOQHGx288nIiIiIr4p2nRTUGD37pbl6PLEE1wNvAms2LuXPV5wMdiemUk7YDDQ0YK1g0Rai+p27Yzabpp2XMTT/Pz8jD8Ab731VpPHzH8CAgLo27cv2dnZXH/99R7Pqp8qIiIiFigoKDDq2NhYt5/PLzHRqIPLytx+PhERERHxTUmVlUYd0b+/ZTk6depE37592bJlCwDz58/nrrvusiwPQFBenlE727e3MImIdyvv25ePNmwgAygNDmaM1YGkzerQoQO2hjWbDhw4QGhoqLHG8PECAwNJSUnhiiuu4M477/RkTECNHBEREUsUmu5kjImJcfv5AlNSjDrM9Mu3iIiIiEhzlRw8SIzTaWwnDh1qYRqYNGmS0ciZN2+e5Y2cSNPI94DOnS1MIuLdqqdO5aq33wagd3U1j1icR9qu9PR0o7bb7VxzzTW88cYb1gU6DU2tJiIiYgFPN3KCTYutRtXUuP18IiIiIuJ7slauNOoqILFfP+vCAJdffrlRr1m8mFLTiBgrxFdVGXV4z54WJhHxbp06dTLqjIwMnKYGsYhVFi1axH333Wd1jFNSI0dERMQCfdev5/fA7UCP2lq3ny/M9EE5xuHA6XC4/ZwiIiIi4luKNmww6sOBgdga1hSwyrBhw/h1aCifAUfq6tj67LOWZakpKyPR9Bk7dsAAy7KIeDtzI6e8vLzJ1OMiVhk7diw9evSwOsYpqZEjIiJigWF79vAY8ArQIyfH7eeL6tLFqIOA8uxst59TRERERHxL1fbtRp0fGWlhkqP8/f25MSGBy4EQoO6TTyzLkrNxY5PtxPPPtySHSGsQGxtLaGiosZ2RkWFhGpGj/vnPfxIbG8vChQtPuc+CBQuIjY1l9uzZngvWQI0cERERC4SYpl3wT0x0+/liTI0cgKK9e91+ThERERHxMaa1BCrbtbMuh4lz0iSj7r53L466OktyFGzaZNS5NhtBXtDoEvFWNpuNqQkJ/Br4I1D81VdWRxLhvffeIygoiEsuueSU+1xyySUEBgYyZ84cDyY7So0cERERC4SZ1qkJSkpy+/n8g4MpstmM7ZJ9+9x+ThERERHxLcFHjhi1wzQ1kpV6z5hBfUOd6HCww4KLawBlO3YYdV5wsCUZRFqTu8rL+SvwAGBftcrqOCJs27aN/v37Y7efumXi5+fHgAED2LZtmweTHaVGjoiIiAUi6+uNOiQlxSPnLPL3N+qKAwc8ck4RERHxXXnbt1NVVGR1DPGgWNP/76CePa0LYhLTpQtbTKNfct54w5IctaYbpUqioizJINKaVCYkGLVTU6uJFygoKCA+Pv6M+8XHx5OXl+eBRE2pkSMiIuJhjro6opxOYzusQwePnPfrdu14CXgEOBwU5JFzioiIiG9a/cADRPXuTWVsLFnffWd1HPEAp8NBcnW1sR3tRWvAFI4YYdSJVr0fDx0yyqpmXAgUaescpt+DzaP9RKwSHx/P7t27z7jf7t27iYmJ8UCiptTIERER8bCSgweb/ACO9NC0FJ8OHMjdwOPAvoAAj5xTREREfNPAZ58lAIhxOin++c+tjiMekJ+fzzBgMnAn0G70aIsTHdP+V78y6t4VFWRv3OjxDOsCA3kd+AIo79bN4+cXaW0CTOu4Rmp0p3iBUaNGsW7dOhYvXnzKfRYvXszatWsZOXKk54I1UCNHRETEw0pMw8YdQKSHRuSYhwhbMQxYREREfEegw2HU523fbmES8ZT96elsBeYBsyMiiPGSNXIAuk6ZQqafn7G987rrPJ7hPzYbNwOXAgXTpnn8/CKtTUTfvkadWFlpYRKRo2bMmIHNZuPKK6/kT3/6E8XFxcZzJSUl/OlPf2Lq1KnY7Xbuuecej+dTI0dERMTDykzr05TYbPgFBnrkvOZGTn5+vkfOKSIiIr7vkc6drY4gHrB//36j7ty5MzabzcI0Tdnsdvb88IfG9pidO1n75JMezZCZmWnUqampHj23SGsUP3jwsdrppCI318I04m6VlZU88sgjdO/eneDgYFJSUpg+fTqHTNNSno309HT+7//+j86dOxMUFER8fDzDhw/nueeeO+eMF154Ic8//zylpaXcd999xMbGkpCQQEJCAjExMdx3332UlJTw7LPPakSOiIhIW1B5+LBRF5vuHHQ3jcgRERERV6ivqaHetP3FkSM4Tev/iW86vpHjbUZ+9BHbQ0KM7ZRHH6XYdAOVO9XV1ZGVlWVsq5EjcmbtBg6kzrR9ROut+ayqqirGjx/P448/TllZGVOmTKFDhw68+eabDBw4kH379p3V8RYsWECfPn34+9//TlxcHNOmTWPQoEGkp6fzt7/9rUVZ77rrLhYtWsSECRMIDg4mPz+f/Px8goODufTSS1m0aBEzZsxo0TnOlb8lZxUREWnDqrOzjbrcQ6NxANIcDm4F4oEEC+YNFxEREd+Qv3MniabtPeXlZGVlkZKSYlkmcb/09HSj9sZGTkBoKH5vv03N1VdjA/5WX8+RmTP52xtvuP3cWVlZOEzTDbZv397t5xRp7fwCA8n08yO1/uitAQUbNnDeZZdZnErc4YknnmDVqlUMHz6c//3vf4SHhwPwwgsv8Jvf/Ibp06efdl0asx07djBt2jQiIiL48ssvGTFihPGcw+Fg/fr1Lc47ZswYxowZQ319vTGbSXx8PHa7tWNiNCJHRETEw2pzcoy6MjjYY+ftVFLCq8AfgAkHD3rsvCIiIuJbCrdtM+pyoIyjF1bEt137ySesBt4DhpuaFt6k+1VX8cXUqVwAPAb8/c03WbhwodvPm7t6NfcCNwATIiMJMY0MEpFTy2u4oA9QofXWfFJNTQ2zZs0C4NVXXzWaOHB0TZr+/fuzZMkS1q1b16zjzZgxg6qqKmbPnt2kiQNgt9sZMmSIy7L7+fmRmJhIYmKi5U0cUCNHRETE477t25dgIBn4x/DhHjtvSIcORh1ZW+ux84qIiIhvKd2926iPNPxXjRzfl5afz4XAj4BOpgtx3ubS99/Hb9AgY/vmm2+mqKjIrees/vZbngHeAV6qqXHruUR8SVlcnFE7TNM3iu9YsWIFxcXFdOnShYEDB57w/NVXXw3AZ599dsZjHTx4kC+++ILzzjuPy9rg6C1NrSYiIuJhBQUFVNNw4cOD82eHp6UZdazDgdPhwOYFd5WIiIhI61JlmmKrC7ANyPrHP+DWW62KJG7mqKsjxXQjUIypUeJtAgICmD17NoMHD6a2tpZDhw4xY8YM3nDjFGvVpvUdiiMj3XYeEV9Tl5IC+/ZRD9Q0TGElvuX7778HYNApfm40Pr5p06YzHmvx4sU4HA5GjBhBXV0dH330EStWrKC+vp6+ffvyox/9iJiYmBbldTqdvPPOO3z66afs3r2b0tLSk64DaLPZ2Lt3b4vOdbbUyBEREfGwwsJCo27ph4yzEd21q1EHAMWZmUR17Oix84uIiIhvqMvMbLLdC6jw0KLyYo3s778n2bSdfNx0Nt6mX79+zJw5k4ceeogAoOObb/JdWhoXPPKIe05o+jdRFR/vnnOI+KBDV15Jp+XLOQSMSEzkEqsDicsdaPh8kHqKm1gbH8/IyDjjsbY1TO0aHh7O6NGjWbVqVZPnH3roIT744AMuuuiic8paU1PDpEmT+Oabb07avIGjDZxTPeduug1XRETEw6xq5ER16kS9abtozx6PnVtERER8R0FFBcffg5pUXGxJFvGM3DVrjDrPZiMiOfk0e3uHe++9l2v79GENMBNI/cMfKG7GhcJzEZSdbdSOlBS3nEPEFyX2788BoJ7mXcgXz6upqaFPnz4n/dMcZWVlAISGhp70+bCwMABKS0vPeKzGayn//Oc/2bFjB3PmzKGgoICdO3fyk5/8hIKCAqZOncqhQ4eale14zz//PF9//TWXX345u3fv5qc//Sk2m43q6mq2b9/OzJkzCQsL43e/+x0OC9aKUyNHRETEw4ry8ow6NjbWY+f1Cwyk0GYztks1B7GIiIicg/eTk+kKpJkea19fT2lWlkWJxN1KTVPe5ISEWJik+fz9/XnyySfp1bCd7HCw6Yc/dMu5wk1r8PibpjMWkdPraJoh4tChQ9TV1VmYRrxdY/Okrq6Ov/3tb1x//fXExMTQvXt33n77bS644AKKi4t57bXXzun477//PrGxscyZM4cuXbpgb5iKPiAggB49evDII48wf/58nn/+ebdO13kqauSIiIh42Gtr1lAOZAI9PHzXUUlAgFFXHjzo0XOLiIiIbzhy5AgAB4AK0+OZX39tSR5xv9pdu4y62IM3IrVU1ylTWHnJscmaRu/Zw3czZ7r8PLGVlUYd2r27y48v4qvMjZz6+noOHz5sYRo5mcDAQLZu3XrSP80RHh4OQEVFxUmfLy8vByAiIqLZxwoPD+eaa6454fmf//znACxZsqRZ2Y63Z88eLrzwQmOUUGMjp77+2Nwmo0ePZuTIkefcLGoJNXJEREQ8LLy2llCgPRAeHe3Rc5cFBxt19TkONxYREZG2rbGR4wR2mh4v+PZbS/KI+/mZbgCqbmVTh4369FO2NlyUA0h9/HGKXDgyvb6mhnami3zRffu67Ngivi4kJITExEQAEoCD27dbG0hcrrFZl3nc+nqNGh/v1KnTGY/VuE/Hjh2xmWYbaZTWMCIyJyfnXKLi5+dHVFSUsd3Y0MnNzW2yX/v27dm5cyeepkaOiIiIh0WaftELPcWCf+5SaZqXtt40l7eIiIhIc2WZplA71HB3LEDt5s1WxBEPCDddxLJ36WJhkrPnHxxM0Jw5VDdsJzscbLn4YpcdP3fLFvxN24kDB7rs2CJtwZzaWiqAHIBPPrE2jLjcgAEDAFi/fv1Jn298vH///mc81sCG76/mdYfNCgoKgGMjd85W+/btmzScunbtCsCqVaua7Ldp06ZzPkdLqJEjIiLiQbUVFZgHDId5uJFTExlp1E7TWj0iIiIizVFeVETP0lI6AIGAwzSNVJDW3/NZ8Q2LVQOE9u5tYZJz0/WKK1g5YYKxPWrvXlY/8ohLjp2/caNRF9lshCclueS4Im1FaGgojStv1e7ZY2kWcb2RI0cSFRXF3r172Wj6ftnogw8+AGDy5MlnPNaIESOIi4vjyJEjJx0R0zil2sBzbKgPGzaMLVu2UF19tPV/2WWXAXD33XezcOFCNm/ezB133MH27dsZOnToOZ2jJdTIERER8aDjp3GI6tzZo+evj4kxamdxsUfPLSIiIq1f/vffs4aj6+NUAnGmCxnxuknEJ9VVVZFsWoA8dvBgC9Ocu1GffMIW0xRrnZ580iVTrJWapoLKDQxs8fFE2ppqU/PTforpt6T1CgwM5PbbbwfgtttuM9bEAXjhhRfYtGkTY8eOZbDpZ8usWbPo2bMnDzzwQJNj+fv7M2PGDJxOJ7fddhslJSXGc1999RWzZ8/GZrPx61//+pyyXnXVVQQHB/O///0PODoi5+677+bAgQNMmjSJ888/n1dffZXQ0FCeffbZczpHS/ifeRcRERFxldIDB0hoqOvA43fsbZ04kRtWryYfmNSjBxd59OwiIiLS2hXt3Enj0tT5NhsJF10Ef/kLAB2rq6mvqcFPF7N9SuauXXwNdAbSgJThw60NdI78g4MJee89qiZPJhhIcjhY/sMfMmrv3hYdt8rUDCpuxmLdItKUrVMnWLcOgNDj1iIR3/Dwww/z1Vdf8e2339KtWzdGjx5NRkYGq1evJiEhgTfeeKPJ/nl5eezcubPJVK6Nfve737Fo0SK++uorunfvzrBhw8jLy2PVqlXU19fz5JNPcuGFF55TzkmTJp1wzueff54LLriATz75hMLCQrp3786dd95Jt27dzukcLaEROSIiIh5UceiQURfabNjsnv1RHNapE1lADUc/HImIiIicjfLdu426MCiIDuPH42jYDgIyly+3JJe4z768PG4GfgCMTkkhODra4kTnrsvll7Nq4kRje9S+fax45pkWHfPz884jEugNfDZ2bMsCirRBwT16GHVMaamFScRdgoODWbRoEb///e8JDQ3lk08+ISMjg5tuuon169dz3nnnNftYAQEBfP755zzzzDPEx8fzxRdfsHnzZsaOHctnn33Ggw8+6PL81113He+99x5ffPEFr7zyiiVNHFAjR0RExKMqTY2cMn/PD4yNj483ajVyRERE5GzVHDhg1KWhoYTExbEmOJj5wPPAnowMy7KJe6Snpxt1Zw9PC+wOoxumWCsFfgVc/ec/Gwtkn4uDBw9SCmwH/JqxWLeINBU9YIBRJ9fU4HQ4TrO3tFYhISE89thj7Nmzh+rqarKysnjzzTdJPcm6wTNnzsTpdDJ79uyTHisgIIB7772XLVu2UFlZSXFxMV9//TWXX355izLGxsYy1osb8mrkiIiIeFBNdrZRl1sw7YgaOSIiItISjsOHjbqyYWTGYxddxOXAb4GNLbggLt5pv2nqsLS0NOuCuIhfYCAhH37I4MBA/gEcyc7mrrvuOufjZZrW9DjZBUkROb3EIUOMOhTIP8ki9iKeUFdX59Xfxz3WyKmpqWHx4sX84Q9/YOrUqYwaNYq+ffsyatQopk6dyh/+8AcWL15MTU2NpyKJiIh4XJ1pzt/KkBCPn9/cyCnPy8NRX+/xDCIiItJ6+Zk+y9Q2fK7o2bOn8diOHTs8nkncy9zI8YUROQBdJkzgl088YWz/+9//5r///e85HUuNHJGWie7cGfOEajnffWdZFmnb+vTpwyHTLCrexu1zuuzYsYO//vWv/Pvf/6awsBCn03nS/T799FNsNhvR0dHceOON/OpXv6JXr17ujiciIuJRzvx8o64JC/P4+eODgkgH4oEwp5PC9HRiunTxeA4RERFpnYKKiozalpwMNG3kbN++3dORxM16rl7NdcB+oFvD/3NfMGPGDD766CNWrVoFwK9//WtGDhtGXGJis4/hqK8nT40ckRax2e0cCQoioroagJItWyxOJG3VHXfcwY033sjy5csZNWqU1XFO4LZGTmZmJg8//DD//ve/cTgcdOzYkUmTJnHhhRfSs2dPYmNjiYyMpLi4mMLCQrZv386aNWtYsmQJL730Eq+88go//elPefzxx/WDUEREfMaOqCg2AjFAYFoaIz18/qiUFMI59gGgaM8eNXJERESk2cJNC1EHdugAaESOr7t53z6SGuoNlZWWZnElPz8/3nzzTc4//3wCqquZeeQI24cOZZRpBNKZ5G/bRmldHTlAJpBqGv0uIs1XFBkJDSM+q3btsjiNtFWjRo3i5ptvZsKECdx8881MnjyZjh07EhwcfNL9O3bs6NF8bmvkdO/eHYBf/vKX/OQnP2HkyNNfqvrBD35g1MuXL+ftt9/m7bffZu7cuZSVlbkrpoiIiEetiorirYb692PGePz8Nj8/Cu12EhoWkCzTgsQiIiJyFmIa7pgGCDnvPAB69ujBSKAn0CM/n/zdu4nr1s2agOJSVYWFJJkWHo+/4AIL07hez549eWXGDC556ik6AaSns+qBBxj21FPNen3exo0kAIlAMBB5FqN5ROSYysREo5Fj0++oYpG0tDRsNhtOp5NZs2Yxa9asU+5rs9moq6vzYDo3NnJ+/etfc99995GUlHTmnY8zatQoRo0axcyZM3n22WfdkE5ERMQaBaYFgGNiYizJUBwQQELDRZjKAwcsySAiIiKtj6OujnjT+nqRDTdwJiQkMM9mI7phKvVNX36pRo6PyFq1isZVceqA5AsvtDKOW0yfOZNts2ZBw2iz8559loLp04ltxnu4ZNs2o84JCiLSbSlFfFvewIG8uHUrGUBQZCRjrQ4kbdKYMWOw2WxWxzgltzVy/vznP7f4GMnJyS45joiIiLcoLCw0aqsaOWXBwdDQyKk5fNiSDCIiItL6FO7bR5xpO75vX+Do+gYHw8KIbphNo3j1arj1VgsSiqvlr1tnNHKO+PmReorpZVozv8BAwv/zHyonTiQESHQ4WHHxxYxMTz/ja6v27DHqovBw94UU8XHVl13GPf/+NwADS0t52uI80jYtXrzY6ginZbc6gIiISFtiHpETGxtrSYaqsDCjrs/OtiSDiIiItD5ZxcVMAX4NPObnR2TDGjkARcnJRl2/davnw4lbVJj+X+ZGRFiYxL06X3opq6+4wtgemZHBqvvuO+PrnAcPGnWlRZ/tRXxBp06djPqAZo0QDxk/fnyT2cCWLl3KLi9eo8ltjZzJkyfz3HPPsXLlSo/PFyciIuKtrj14kDuAHwMJfn6WZKiJPDbpgzMvz5IMIiIi0vpkFRXxX+DvwBupqdjsxy4p1HftatShpovb0ro59u0z6vKEBAuTuN/ouXPZZGpWdXnuOfJ37jztawJMN0XVm5qZInJ2zI2c/Px8ysvLLUwjbcXixYvZsWOHsT1u3Dieftp7x4O5bWq1+fPn8/nnnwMQHBzMhRdeyOjRoxk9ejQjRowgzHQ3sIiISFtxX2kpjRNS7K6ttSSDw3S3oL9pqjcRERGR0zly5IhRH78ebuigQbBgAQDtTCOQpXULMk3DW2cageWL/AIDiZg7l8pLLyUESHA6+faSSxhxmoXXw0yfpe2mC9EicnaSkpLw9/c3BgNkZGTQu3dvi1OJrwsMDGxVTUO3NXLeeustli1bxrJly9i5cydLlixh6dKlAPj5+TFgwACjsTNq1CgSfPzODhERkcqCAkJM2xFW/bJn+pkbWFJiTQYRERFpdcyNnOTjRh8kjhkDTz4JQGpdHVVFRQRHR3syXqv1zDPP8NVXX/HII48wevRoq+M0EWVqygV0725hEs/oPGECi6dMYdynnwIw4sABVv7udwx/7rmT7h9rugAYYhqVJiJnx8/Pj1tiYkjKzaUTUPzFF6BGjrhZ165d+frrr1myZAmdOx9dEa6srKzZ0/t17NjRnfFO4LZGzk9/+lN++tOfApCXl8fy5ctZtmwZy5cvZ8OGDaxbt45169bx0ksvAdC9e3ejsTN69GjS0tLcFU1ERMQSxenpTRo5URb9rPM33UEbUlFhSQYRERFpfU43Iid19GhqgEDAD9i3aBHdpk71aL7WaN0nn/DG/fezC9i7dy979+7FZrNZHcvQrrLSqCP69bMwieeM/s9/2JSQQP+GG566Pv88edOnE9+rV5P9nA4H7UxLCUT17evRnCK+5ue1tQxsqJeuXWtpFmkbfvWrX3H33Xczfvx447EPP/yQDz/88IyvtdlsHl9Oxm2NHLP4+HiuvPJKrrzySgAqKipYtWoVy5YtY+nSpaxZs4adO3eya9cuXn/9dUv+IkRERNytzHRXRyUQEhNjSY6glBSjDq+qsiSDiIiItD7DvvySuUAWEF5d3eQ5/5AQ9gYG0qWmBoC85cvVyGmG0qeeYiewC/jT/v1s3ryZ/v37Wx0LgNLDh4lzOo3txKFDLUzjOX6BgUR9+CEVF19MKEenWPvnT37CzevWNdmvYNcu4kzb7QYP9mhOEV9THhcHRUUAOPbvtzaMtAl33nknqampfPrpp2RmZrJo0SISExPp2bOn1dFOyiONnOOFhoYyfvx4o9uVk5PDrFmzePXVVynUXP0iIuKjyjMzjbrIbm8yOseTgnv35t9AHpDn788TFuUQERGR1qXLwYMMaqiXNjRszHLj4+nSsKZK9caNngvWiqU2/D11B4KBzz77zGsaOVmrVhHRUFcBiQMGWBnHozr98IcsufJKun/yCb8GPlu/nugPPuDqq6829snbuNFo5JQBkT6+hpCIu9WlpMDevQAEmNbnEnGnadOmMW3aNADsdjsTJ07kjTfesDjVyVnSyDlw4ADLly83plvbvn07TqcTp9NJXFwcI0aMsCKWiIiIW1VlZRl1WUCAZTnCBw/mpw21raqKP9TX4+fnZ1keERERaR2iTFOyBp1krb+qtDRouPgW0HAxTk4tY9EiupoaYvOAdvPm8dBDD1kXymSHvz8XAGnA4PbtecPfkktIlhk9dy6Xjx7NglWrALj11lsZO3asscbzwYoK3gVSgeioKK62260LK+ID/M47D5YtAyDCtD6XiKc8+uijDBw48Mw7WsQjP4W3bNlirI+zfPlyMjMzcTYMz+3evTs/+9nPGDlyJCNHjqRHjx6eiCQiIuJxtdnZRl0RFGRZjvj4eKN2Op0UFhY2eUxERETkZGJra406/CQLuwf07QvffksdUN0wPY6c2v5XXqGxHbYV2A8UrVpFzv79JDYsumyl/fv3UwJsApLb4Povdn9/Xn77bfr3709lZSW5ubncdttt/Oc//wFgd3U1f2jY9wdDhnD1qQ8lIs0Q1ru3UcdrLVexwKOPPmp1hNNyWyPn6aefZvny5axcuZKioiKcTidBQUEMHjyY6667jpEjRzJixAhdOBIRkTajLi/PqKtCrJpYDcLDwwkMDKSmcQ77vDz9PBYREZHTqiouJsa0Xkr0cQu/A4Rccw29/v539gIBtbWUOhzYNUrhlCKWLDHqRGARMApY9cc/kviPf1gVy7DftEZFZy9oLFmha9euPP3009x1110AzJ07l3l/+QuX33ILmaZpk1NTU62KKOIzYk0jIdrV11NbUUFAaKiFicTXuepaiKeuqbjtE9WDDz7IggUL6NSpE8888wzLly+nuLiY5cuX88wzz3DFFVfoopGIiLQtpuHhNeHhlsWw2WzExR1bmjXP1GASEREROZm8rVubbMeb7pxu1PXCC9kB1AIVFRUcOnTIM+FaoZLMTPqZPhsWBQczjqN32/otWGBVrCbUyDnq9ttvZ8yYMbQDPgaG3XYbuVu3qpEj4mJJF1xg1H5A9vr11oWRNqFz58488MAD53xNJCcnh3vvvddjPyPdemuM0+lk48aNvPzyy8yaNYvXX3+dzZs3G9OqiYiItCU20xQjjshI64IAU4KCuB14FKj97jtLs4iIiIj3K9q+3agLbDaCTvJZJjIykpSUFGN7x44dHsnWGm39858JbKgLbDYKZswwnutz6BA1ZWXWBDM5tG+fUaelpVkXxGJ2u503/vpXvrPZuBKIdzrZM2ECBw8cMPZRI0ek5YKjo8kxjeLMW7fOwjTSFlxzzTU899xzpKamcuWVV/L+++9z5MiR074mKyuLd999l8mTJ9OhQwdeeOEFrr32Wo/kddvUanl5eSxfvtxYG+fDDz/kvffew2azERERwfDhwxk1ahSjRo1i6NChBAcHuyuKiIiIV/AvKTFqR3S0dUGAXxUV0ThwfdmGDZZmEREREe9XvnevURcEBhJ7iv169uzJ4cOHgaONnIsvvtgD6Vqfuk8/NeptaWkM/s1vqPjjHwkFIoH1r73GoHvvtSyf0+Hg6y1bqOTo2j1hgYFneolP69KrF0uuuooOH3wAwPBDh3jt0CHeAjKB8yy+SUvEV41WIN0AAQAASURBVOSEhJBYXg5A2XEjQUVc7Y033uCee+7h4YcfZt68eXz22WcApKSk0KNHD2JiYoiIiKC0tJSCggJ27txJVlYWcLTJP3nyZB5//HH69Onjkbxua+TExsZyxRVXcMUVVwBQWVnJqlWrjObOihUr+OKLL7DZbAQEBDBw4ECjsTNy5EhNuyYiIj7nmR49WJORQSzw2x/8gIsszFIVHg4NI4Tqc3IsTCIiIiKtQVVGhlGXnGbNgp49e/LNN9/QDshftQruuMMD6VqX+poaeplGu9gnTyYkNpbV7doxNDsbgNJ33wULGzmFe/cSC0QBSUD+SdZEamtGv/suG776ioENn6F7Ak81PLfTz8+qWCI+pTQmBhoaOXWmGwhE3KVfv358+umnZGZm8vrrrzNv3jw2btx40ulh/f39GTJkCJMmTWL69OkeH43ptkbO8UJCQrjooou46KKjl60cDgfr1683mjrLly9nzZo1vPDCC9hsNurq6jwVTURExCNyiovJBrKBIIunp6iNioLGeb21Ro6IiIicgcN0QaPyNKMPJldU8CQQDaz3krVevM3W2bPp3zDlfC3Qu2Fateof/hDeeQeAtC1bcDoc2OxunRH/lI6sWmWMuioFYrt1sySHN7H7+xP38ceUXXQRx692mTBokCWZRHxNdVIS9ZmZHALyS0utjiNtSGpqKo8++iiPPvoo5eXlbNu2jZycHIqLi4mKiiIxMZE+ffoQepqbWdzNY42c49ntdoYMGUJCQgKJiYnEx8czd+5cCgsLrYokIiLiVuafcTExMRYmAUfssQlR/E1r94iIiIicjJ9pBG/taWbQSOjRg+iGOrm42L2hWqndn35KDyAI2BwdzaBOnQDodvfdRiOnU10dez//nC6XX25JxuKNG436SFAQ3SxqKHmbjuPGseSaaxg7d26Tx2O6dLEokYhv2XnddVy8di11wMXR0VxldSBpk8LCwrjgggusjnECjzdyNm/ebKybs3z58ibDlJxOJyEhIQwfPtzTsURERNyuoKDAqGNjTzWzvGfYEhKMOlB3OomIiMgZ5NTVsYuj02yRlHTK/VLGjzfqZIeDksxMIrUQfBMzDxzgJuBi4Mc/+hGNYzmShwxhe0gIvSorATj4l79Y1sip3rHDqAssXtvR24yeM4eszz4juaoKgPSAANLU6BJxiZTu3WmcoynDNKWniLi5kVNTU8OaNWuMdXFWrlxJccMdOc6GYcSxsbGMHDmS0aNHM3r0aAYPHoy/v2UDhURERNzC6XR61Ygcf9MFmNCGOYhFRERETuVPsbGsbqjfvvbaU+6XNHgwZWBMPZX59df0/tnP3B2v1UhPT2fLli0AfAw885vfNHk++4IL6LV0KQDRy5d7Op7BbrqAWnWaxl1bZPf3p+6LLzhy0UUkORykjxpFmtWhRHxEx44djfrAgQM4nU5sNpuFiUS8h9s6JqNGjWLdunXU1NQAxxo3qampRtNm9OjR9OnTx10RREREvEZZVhal9fUUAgVArMV37QWb7oyNqK62MImIiIi0BllZWUadlJJyyv1sfn4cDA2lV0UFAAUrV4IaOYZ58+YZdY8ePeh23NozidOnQ0Mjp29JCYV791oybVdIdvaxjc6dPX5+b9dhzBiK9uxh79atjLNo1JSIL+rUMNUkQFVVFbm5uSQmJlqYSMR7uK2R8+233wLQs2fPJo0b8z9IERGRtqJ4/35SgRAgBaht397SPKGmO52i6+pOs6eIiIi0dU6nkyNHjhjbSWcYoVGQmAjp6QDUbd7szmitjrmRc/lJGgA9f/xjsqdPp53DgT+w6bXXGPv88x5MeFRsSYlRB/fs6fHztwbRnTsTrSaXiEtFR0cTGRFBYGkpnYDMTZtI/OEPrY4l4hXc1sj56KOPGDVqFPGnWQRRRESkrSjPzDTqEiAyNNS6MECk6ZfOKKC2ooIAizOJiIiIdyoqKjJm2wBITk4+7f61551nNHKCGv4rUJqVRfJXXxHL0RHakydPPmEfu78/31xwAStWr2YeMCIri7Eezul0OEgx/f+OHjjQwwlEpC1bXldHv4Z65YIFoEaOCABum9flyiuvbNLEaZwDtjlmz57thkQiIiLWqTh0yKhL/PwsTHJUdNeuTbaL9u2zKImIiIh4u5w9exgGpAER/v5nXOsv6PzzjTohL8+d0VqVrS++yJv19eQA8/39GTFixEn3C7n/fl4FMoAFCxZQW1vryZjkbNpEiGk7+RQ5RUTcoTIiwqird+2yMImId/HYBP0TJkwgvRl34vzzn//k5ptvdn8gERERD6oyzStfHhBgYZKjQuPjqTRtF6uRIyIiIqdQsXQpK4H9wA6nE/sZ1vqLHzXKqDvW1FBbWXmavduO2o8/BsAPiGrfnoBTfCb84Q9/SGBgIHB0NFTj1PWekrN6tVEX2GxEmtZWFBFxt0rTmji2AwcsTCLiXTzWyMnNzeWSSy4h27xg3nH+/ve/8+tf/5qEhARPxRIREfGIupwcoy4PDrYwyVE2u52J7dqRDAQCh6KirI4kIiIiXqrCdMNHYVDQGffvcNFF1DfUgUDmsmXuCdaKOOrq6Llnz7EHTrI+TqPw8HAuuugiY9u8ro4n7Kuo4FFgNrA4Ls6j5xYRcXboYNTBpt+jRTyturqarKwsCgoKrI4CeLCR869//Yt9+/Zx6aWXUlxcfMLzf/3rX7nllltITExk0aJFnoolIiLiEfWmaUVqvGQtmuLkZI4AtUCepj0RERGRU6g1rfVXZpry5lSCo6PJ9D+2JG/O0qVuydWabHvrLRKcTgDqgN4zZpx2/8sbGj3+wKH//MfN6ZraXF7OY8DPgXfHjfPouUVEArt1M+qok1xDFnG3v//97wwcOJCwsDBSU1P57W9/azz30UcfMW3aNPaYb87wEI81cq677jpeeeUVvv/+eyZPnkxVVZXx3Kuvvsqtt95KUlISixcvpmfPnp6KJSIi4hmmOzhqw8MtDHKMeS07NXJERETklExTxFafYX2cRl90785vgcuB1V6wPqDV8kxrAW+OiiLmvPNOu//lF1/Me0AeMOfAATK+/tqt+czM0+KnpaV57LwiIgCR/foZdTvT9WMRd6uvr2fq1KnccsstbN++nV69euFsuAmj0YABA/jkk094//33PZ7PY40cgFtuuYXHHnuM5cuXc9VVV1FfX89LL73EHXfcQUpKCkuWLKFHjx6ejCQiIuIRdtOdRPVeMo2ZGjkiIiLSHP6mzwmOZk6FvmviRJ4H5gMbDx50T7BWJHntWqMuNq0hdCppPXowKCiIxk+N6bNmuSnZifbv32/UnTt39th5RUQA4gcNMuoYp5PSw4ctTCNtyaxZs/j000+ZOHEiGRkZbN68+YR9unTpQteuXVmwYIHH8/mfeRfXevjhh8nPz+ell17iggsu4Pvvv6d9+/YsWrSIrl27ejqOiIiIR/iXlh7baOadrO5mbuQUnGYNOxEREWnbQkw3pNhSUpr1GvNMGzt27HB5ptbk0MqV9DDdVd7xttua97qBA+m2ahUAEUuWuCXbyaiRIyJWSuzfn2qgcUW2I2vWEHHllRYmkrZi9uzZtGvXjvfff5+wsLBT7te7d2/WrVvnwWRHeXRETqM///nP/PSnP2Xjxo2kpqayZMkStzRxKisreeSRR+jevTvBwcGkpKQwffp0Dh06dE7HS09P5//+7//o3LkzQUFBxMfHM3z4cJ577jkXJxcREV8TVFFh1HYvWTR2wv79HAQqgakeXkRXREREWo+I8nKjDurUqVmvOb6Rc/zUJG3J3pdfNur0gAA6T5jQrNfF3nijUfcrLKTEtFaRu9RVVXFvejr3AtcA5zWzcSci4ip2f3+OmNZZK/r+ewvTSFuyc+dOhg4detomDkBYWBi5ubkeSnWM20bkTJ8+/bTPO51OAgIC6Nq1K0888UST52w2G6+//nqLzl9VVcX48eNZtWoVycnJTJkyhfT0dN58803mzZvHqlWrOO8Mc9KaLViwgKuvvprKykoGDRrEsGHDyM/PZ/Pmzfztb3/jd7/7XYvyioiIb1saGsqWggJigIguXayOA0BkaCipDXVQWZmlWURERMR7xdbUGHVYMz/HmBs5hYWF5ObmkpiY6PJsrUGIaX2b9H79SLM3757aPr/4Bfm33Uac00kAsPaFFxj+wgtuSnnUkbVr+T9T062yQwe3nk9E5GTyIyLoVFgIQGUbH9UpnhMQEEBVM9ZlOnDgABERER5I1JTbGjmzTQv5nc6iRYtOeMwVjZwnnniCVatWMXz4cP73v/8R3rCw9AsvvMBvfvMbpk+fzuLFi5t1rB07djBt2jQiIiL48ssvGTFihPGcw+Fg/fr1LcoqIiK+75WAABonqfjfmDGWZmnkn5xs1KGmEUMiIiIijWorKog3XdiPNjVoTic+Pp6HwsLoVV5OD+DwBx+QeOutbkrpvcpzcuhnums36oYbmv1av8BAtnfuzKh9+wCo//RTcHMjJ2/tWuNGn2y7nXaxsW49n4jIyVTExUFDI8dhmu5RxJ369OnDunXrKC0tPWWjJicnh40bNzJs2DAPp3NjI+dkDRpPqampYVbDQoCvvvqq0cQBmDFjBm+99RZLlixh3bp1DB48+IzHmzFjBlVVVXz44YdNmjgAdrudIUOGuPYLEBERn1PY8CEUIMZL1sgJbt/eqCOqqy1MIiL/z959h0dV5u8ff096D4QEAoQeegfpLSAqKlhBcV37KmvX9ee6urZVd3W/9r67Fqwr2NAFsdJ7r6GHBAIkkBDSe2Z+fzA5nEAoSWbmTJL7dV1c1+eZOXPOTYxkMp/zPI+IiLfKSEzEvLhWs549z/m11/j60sdZL16+HBphI2fl11/TDOgH5AC97ryzRq/3uewyeO01ALolJ1NRWopvQICLU56Qt3mzUWeEhNDCbVcSETm9lCFD+HbPHvYBcdHRJFgdSBqFG264gbvvvps//vGPTJ8+nYCTft5WVFRw9913U1hYyE033eTxfG5r5IwZM8Zdpz6rZcuWkZOTQ6dOnejfv/8pz0+ePJnNmzcze/bsszZyUlNT+fnnn+nYsSOXXHKJuyKLiEgDVlFRQY5pk+AoL7mzMdS0xn2T8nILk4iIiIi3yt6xw2jkZANNarDXX05sLOTmAmDfvt3l2eqDGRs28D7QBvjj6NE8FhJSo9f3fOAByl57DX8g2uFgy0cf0fuOO9wRFYCKPXuMOtdL9nUUkcan7PzzefXzzwEYlpVlcRppLO644w6++uorvvjiC5YvX85Fzj3tNm3axP3338+cOXNITk7mwgsv5Prrr/d4vnNbmLWe2eTcBGvAgAHVPl/5+GbTnSans3DhQux2O8OHD6e8vJwvv/yS+++/n3vuuYd//etfVe6wFhERqU5OTk6VDX69ZUZOhGmvuAigxPlBi4iIiEil/f7+TAT+ALxRwz1uKrp0MerQ/ftdG6wesNvtzJkzB4BUoO3tt9f4HJHt2rG1SRNjfPQcl7GvLb8DB4y61DR7W0TEk9qZbjrc3wh/fog1fH19mTt3LnfeeSeHDh3iP//5DwAbNmzgzTffZP/+/dx+++1899132Gw2j+dz24ycsrIy/P39LTlP5f/gcXFx1T5f+fi+ffvOeq5t27YBEBYWxqhRo1i5cmWV5//617/y9ddfM3bs2BplFBGRxiNn717uBY4BR4HIyEiLEx3X5KTNio/t2UPsaW6CEBERkcbpQH4+PzjrMd2782QNXhs6cCA4GxktsrNdHc3rrV+/nvT0dOD4suwXX3xxrc6TM2YMfP89AK02bHBZvuqEHz1q1L7x8W69lojI6ZgbOYcOHaK0tPSUZa5E3CEoKIi3336bp59+moULF5KSkoLdbicuLo6xY8fSqlWrs5/ETdzWyOnUqRN//etfue222/Dzq/llysrKeO+993jhhRdq3HnNz88HIOQ0U5ZDQ0MByMvLO+u5KmfcvP/++4SFhfHf//6XCRMmkJGRwbPPPstnn33GlVdeSWJiIq3P4W6VnqdZT7i0tBR/f38yMzPPeo6GzLz0kIg30PekuMKRlSt5w1kfs9nIqsPUcFd/T1YAlTvJHdi4Eb+2bV16fmn49O+keBt9T4q3qe/fk0lJSUbdtGnTGv3OGti3r1HHlZeTumsXwV6yxKwnzJw506gHDRqEw+Go1e/8Ta6/3mjkRBYXs3nxYlr16FHrXGf6noxxfp4CQIcOjf4zCvGM+v7vpLheUFAQNpsNh8OBw+Fg8+bNtG/f3mPX1/fkcQ6Hw5KZJ94gJiaGKVOmWB2jCrctrRYfH8+dd95JXFwcDzzwACtXrsRut5/xNXa7nRUrVnDvvfcSFxfHPffcQ+fOnd0V8ZxUZi4vL+ff//431113HU2bNqVLly58+umnDBo0iJycHN555x1Lc4qIiPcqcd6JCZDj62thklNlm/IUmZbSEBEREQE4fPiwUTev4dJqLYYMocRZ+wDpS5a4Llg90PqzzxgP+AMXXnhhrc8TN3YszzdrxhCgJfDjihUuSlhVSW4usabPbZr06+eW64iInE1gYCBPh4byKbAYKJg3z+pIIpZz24yc+fPn88MPP/DYY4/xxhtv8OabbxIcHEz//v3p2rUrTZs2JTw8nLy8PLKysti5cycbN26kqKgIh8NBv379+Oijj2o19Tgs7Pi9xYWFhdU+X1BQAEB4ePg5nyssLKzaLtwtt9zCmjVrWLRo0TllS0xMrPbxoKAgAKKjo8/pPA2dvg7ibfQ9KXXhZ5oBWhAQQHsXfD+56ntye2AgOH9e+h47pu91qTV974i30fekeJv6+j1pviu5Q4cONf577A4MpHPJ8XZO2ZYtRN92m0vzeau0tWt5ID2dB4BcIH3s2Dp9Dxy9+WZWv/wycHwv30ceeaTOGU/Ok7xunXG3bwXQ7cIL8T/NSici7lBf/50U97gS6O2sl+7ZY8n3R2P/nmxss3GeeeaZczouICCAZs2a0a9fPwYNGuTmVCe4rZEDcOmll3LppZeybNky3n//febOncuyZctYtmxZtcc3b96ca665httvv51hw4bV+rptncvCHDjNncWVj5vXWzydymPatm1b7Tdv5bS+I0eO1CaqiIg0AuWmnxHFzsa9tygMDjYaOWVpaRanEREREW9zw7JlXA+kA3FlZTV+fWZ0NJ0PHgSgZNMm14bzYrtfe42WzvqYnx+dx4yp0/kmTpzIy85Gzvz588nPzzduPHWVo2vX0sFZp/n6EqcmjohYKK9pU3Au91huWuZTxF2efvrpUz7/dzgcQNWmlnnJua5du/L+++8zfPhwt+dzayOn0ogRIxgxYgQAO3fuZPPmzRw5coScnBwiIyNp3rw5ffv2pUuXLi65Xl/nOrzr16+v9vnKx/v06XPWc/Xv3x84sVfOySr3OXD1GygREWk47KZNY0uc+7R5i11t27L16FEygajQUOr2EUPdHN25k5ykJDpecomFKURERMSs/9GjVN4CubYWS8SWdOgAzkZO4N69Lkzm3QJ/+82oU3r2pJ1P3Va2HzFiBJGRkeTk5FBaWsq8efO4/PLL6xqzimMpKeQAkUBmWBhxLj27iEjNlLZsCampAPhqGXDxgOnTp7Nq1Sr+9a9/0a5dO66++mpjwkhqairffPMNKSkpTJs2jTZt2rB48WJ++eUXLrroItasWUO3bt3cms8jjRyzrl270rVrV7deo/INTlJSEhs3bqTfSeu6fv311wBMmjTprOcaPnw4zZo1Iz09nZ07d56SvXJJtcqGj4iIyClMNwOUn8Oynp60avRoXt+wAYD7LLwpIfnnn4mZMIGOwOLrrmP0f/9rWRYRERE5zmG3E11ebozDa7GHrX/v3rB0KQBRGRkuy+bNCo8epbdpb6Gw666r8zn9/f2ZMGECM2fOpDuw9913wcWNnHnNmnEh0AS49YIL6OfSs4uI1IytXTtYvRqA0MxMi9NIY9CrVy/uvPNOnnzySZ544gl8T7qB5Z///CfPPvssL7zwAkuWLOGxxx7j1Vdf5aGHHuKf//wn06dPd2u+ut0S4qUCAgK45557ALj77ruNPXEAXnnlFTZv3syYMWMYOHCg8fhbb71Ft27dePTRR6ucy8/Pjz/96U84HA7uvvtucnNzjed+++03PvroI2w2G9OmTXPz30pEROorX9Pa8vbISAuTnMq85m+mhW+Oc++5h8o20uAZMyzLISIiIifkHTqEeS5x0+7da3yOqOHDSQcWAr+UlmK3212UznttfeMNKhclywV63323S857U8+eJAHbgOt+/RW7qcnmCsnJyQBkA5G9e5/xWBERdws2zW6Ici6xJuJOTz75JPHx8Tz99NOnNHEAfHx8eOqpp+jcuTNPPvkkAA888ADt27dnwYIFbs/XIBs5AI8//jhDhgxh+fLldO7cmWuvvZahQ4fy0EMPERMTw4cffljl+MzMTHbu3ElaNfsDPPzww4wfP5558+bRpUsXrrjiCkaOHMmECRMoKyvjueeeY/DgwZ76q4mISD3jb37TGRVlXZBqNGvWzKitauQ47Hb67tljjIMcDnL27bMki4iIiJxwNDHRqMuBZrVYXaPN5ZfTEhgL3F9RQapzmZyGrPirr4w6sXVrAlw063nI1KnGMnexdjs7XDyDubKRA9ChQ4czHCki4n5NnFtnALQsK3N581rkZCtWrKD3OdzI0Lt3b1asWAEc3zunV69epKenuztew23kBAUFsWDBAp544glCQkL47rvv2LdvHzfffDPr16+nY8eO53wuf39/5s6dyz//+U+io6P5+eef2bJlC2PGjGH27Nk89thjbvybiIhIfRdYWGjUvqYZMN7AG2bkbP/ss1Me2+XmKckiIiJydrm7dhl1ho8Pvv7+NT5HWHg4cXEndlvZsWOHS7J5K4fdTuedO41xxcUXu+zcUZ07syUiwhgfOekG1bpKSUkx6vbt27v03CIiNRU7ZIhRBwKZ27ZZF0YahfLy8io/C08nJSWFiooKYxwYGEhQUJAbkx3XYBs5AMHBwTzzzDPs2bOHkpIS0tLSmD59epU3kZWefvppHA4HH330UbXn8vf3589//jNbt26lqKiInJwc5s2bx8SJE938txARkfoupKTEqP2bN7cwyaliAwL4HXAfcLVFGxAfeffdUx4r+OknC5KIiIiIWUFSklFnBwbW+jzdTUuyNfRGzs6ZM2npXD7ODnR98EGXnj97xAijbr5mjcvOm5+VRdOMDCr/K2tGjohYLSIujhzT+IgL/80Tqc55553HypUrmTlz5mmPmTlzJitWrGDQoEHGY/v27aNFixZuz9egGzkiIiLeIKyszKgDW7a0MMmpWpSX8znwOnB/drbHr++w22m3bt0pj0fpbisRERHLle7fb9R5dVgerJtpn4Pt27fXKZO3S3vvPaNODAsjpkcPl54/7o9/NOoehYWkVfM+qjbSFi5kJ1AM7AVaedl7VhFpnNJNsxxyt261MIk0Bk899RQ+Pj787ne/46KLLuK9997jp59+4qeffuK9995jwoQJ/O53v8PPz4+nnnoKgCNHjrBhwwZGjRrl9nx+br+CiIhIIzcqMJDAwkKigH+Z7trwBpGdOhl1KFCYmUmIB5d/27plC8+WlXE1cK3p8fK8PIoKCggODT3dS0VERMTdTHvIljRpUuvT9OzUiX5AN6CDBzYDtlLz1auNOnP4cJefv9PEiez386Otc6+I3a+/TstPPqnzeY9t2HBi4O+PTzWbPIuIeFp2ZCQUFwNQalruU8QdxowZw8yZM7n99tv59ddf+e2336o873A4iIqK4r333mP06NHA8eXYPvvsMwYOHOj2fB5r5OTm5mKz2QgPD/fUJUVERCxXVlZGsmmPnMi2bS1Mc6qm8fFVxtlJSR5t5HwzaxZfAV8Br/ftS9yOHcwrKSELWLh2LWPGjPFYFhEREanK17R/XnlMTK3PM7i8nGnO+vCePXVM5b3SDhxgWUEBUUBLoPW0aWd7SY3ZfHzY27MnbTdtAiDw119dct4i02zorIgItLCaiHiDwthYUg8fZh9wwLRkuYi7XHXVVVxwwQV8+eWXLFu2jDTnTS0tW7ZkxIgRTJkyhQjTfnWtWrXi2muvPd3pXMpjS6s1adKECy+80FOXExER8QrHjh2rMo6KirIoSfUCwsKqrDuc6+F9cr799lujvvy66zg2ahRZzvGSJUs8mkVERESqCjItu+rTqlWtz9Ny7FijbmG3k30OGwnXR3N//plpQGvg0thYOl9xhVuuEz51qlH3Sk+nKCvrDEefo+RkoyyoQ9NORMSV1l1/PW2BUcCXISFWx5EG7o033uD9998nPDyc2267jQ8//JAff/yRH3/8kQ8//JDbbrutShPH0zzWyImMjKRjx46eupyIiIhXyDL9Yu3n50eoFy4Vlu13YoJuwb59Hrvu7t272bJlizG++uqrq6wrq0aOiIiItfbb7WwHjgH+dZhV3KJfP3JN4wPz5tU1mleaPXs2AA6gw9VXY/Nxz0cuve66izxnHQpsffPNOp8zyLSMnr1duzqfT0TEFdq1b2/U+zz4u6o0Tg899JDxs9wbeayR079/f5KSkjx1OREREa9gnpHTtGlTbDabhWmqlxcYaNQlBw967LrffvmlUffp04f4+PgqjZzly5dT7lz/XURERDzvbn9/egBRQMXll9f6PDYfH1JNN7Nkr1hR93Bepri4mF9Ny5xNmjTJbdcKjIgg0TRDquirr+p8ziam2VcBXbvW+XwiIq7Q1nQTgRo54m6xsbEEBQVZHeO0PNbIeeSRR1izZg1ff/21py4pIiJiOd958zgIbAHed27S6G2KTFPUy9PTPXbdi59/nl+BPwK/mzABgCFDhuDv708YMCw/n20//+yxPCIiInJCRUUFGRkZxrhlHZZWAzjWooVRl2/dWqdzeaMFCxZQ6NwXMTQ01O37/JU53zsVAwdTUnA4HLU+l8NuJ9b0PjWyb9+6xhMRcYl2phmCOTk55OTknOFokbq56KKLWLp0KaWlpVZHqZbf2Q9xjeDgYP7whz9w7bXXMnHiRCZNmkTbtm1P2+UaPXq0p6KJiIi4TdnBg7QCWkGdfsF2p9LwcHB+UGM/csQj1zywfDl9CgoAGA/sHjoUgJCQEL5p0oSLMzLwAxa9/z5ceqlHMomIiMgJGRkZ2O12YxwbG1un85V36gTOvfiCG+Bd1QV//zuPAnOA+AsucPsdvV3/3//j8g8/5DegsKCAHps307eWDZjs5GSamsYtnO/LRESs1rx5c1oFBBBbWko74OCGDUQmJFgdSxqov//97/zyyy9cf/31vPHGG7Rs2dLqSFV4rJGTkJCAzWbD4XAwe/Zs5syZc8bjKyoqPJRMRETEfcpNd7IWBQdbmOT0ypo0MWofV2yWew6SXnyROGed7O9PvGm5lvD27fFzft0CV6/2SB4RERGpKs20Z0poaChhYWF1Ol9Qv37gXHosxkPvNzzFYbczbOVKJgP/ABbGxLj9ms27d+fwkCEUrloFwJw5c2rdyElfudJo5BQAzbp1c01IEZE68vHxYZnDQXvnePX8+aBGjrjJo48+St++ffn222/54YcfGDBgwGknothsNj744AOP5vNYI+fGG2/0yn0BRERE3Mlx9KhRl5nWhvcqzZoZpb+Hpqo3mT/fqPeddx4dTJsBh1x0EaxZA0CntDQcdrvbNgsWERGR6mVt28YIIB0Ibt68zueLHjkSXnwRgDalpZQVFuJvWt61Ptv9zTd0Md2M2vO++zxy3YkTJ7LK1Mj561//Wqvz5GzYYNSHAgPprPddIuJFssLDae+8AaBoxw6L00hD9tFHHxl1cXExy5cvZ/ny5dUe26AbOeYvhIiISGNhM20cWxYRYV2QM/AxfTgTmJ/v9usd2byZ3rm5xrjFnXdWeb7zzTfDc88BEONwsPenn+h4ySVuzyUiIiInBMybx1Jnvcl0Y0pttRk7lnKOfwjhD+xduLDB/Hw/9J//0MVZbw0NpVevXh657sSJE3niiScAWLVqFUeOHKF5LZpuxaYPRo9FRrosn4iIKxQ0awbORo69AS7NKd5jwYIFVkc4I481ckRERBojX1PDAtMSZt4kd/x4enz+OZlAmzZtWOfm6+14/nkqd8I74OtLt+uvr/J8006d2BUURBfnprsHZsxoMB/0iIiI1BcVBw8adWF4eJ3PFxgezl5/fzqWlQGQsWRJg/n53mzlSqPO9OD+Mn379iUuLo6SAwe4xOFg/csvM+Gf/6zxeRZFRPAx0AHo0KcPg12eVESk9iri4rDv3k0acMwDNx5K4zVmzBirI5yRJfNls7Ky+PXXX/niiy9OOz1JRESkIQgwvdG0RUVZmOT0Ijp2ZDuQARx2wR23ZxP6yy9Gvadv32qXTUuLjzdqn2XL3J5JREREqrKlpxt1qYvew2SYzpO7datLzmm1I1u30tP0fq/l7bd77No2m403WrcmHfgIiPz881qdZ3VODh8BTwEZF1/ssnwiIq5wcOpUgoA44EUvXeVCxBM82sjJyMjgd7/7HbGxsUyYMIHf//73vP/++8bz77//PlFRUSxduvQMZxEREak/goqKjNrHAxvf1kZ0dLRRZ2Zm4nA43HatrN276Wva4DjqD3+o9jj/sWONut3+/W7LIyIiItULMP28drRo4ZJzrpwwgYFAOPCZl97gUlM7X33V+GDloK8vXaZM8ej14yZMMK7f6+BBSmtxt3pycrJRd+jQwUXJRERco/fQofzhzjt5/vnnefTRR62OI2IZjzVysrKyGD58ODNmzKBXr17cddddp3xQdNVVV5GXl8fXX3/tqVgiIiJuFVJaatSBLvoQxNXMjZySkhIKCgrcdq3E55831nU97ONDr9PctdrhxhuNuk15OWlr1rgtk4iIiJwqxLQ8rG9cnEvOGTFmDOuBfGBHA9mw2v+nn4x6T9eu1c40dqde991HobMOB7a89VaNXu9wOEhJSTHGauSIiLfp06cP77zzDn/5y1+47LLLrI4jDVxhYSHPPfccgwYNokmTJvj6+lb7x8/P8zvWeOwdxt///neSkpJ48sknWb9+PW+++eYpx0RFRdGnTx8WLVrkqVgiIiJuFe5cBx4gqGVLC5OcXtRJd8RmZmS47VqBP/xg1Du7d8fnNG9+Wp53HvtNzyV/8onbMomIiMipIkyzioPat3fJObt162bUO3bscOssYE8oyc2l56FDxjjkmms8niE4KoqtppuF8mfMqNHrDx8+TJHpv7UaOSIi0ljl5OQwdOhQnnrqKTZt2kR5eTkOh4PY2Fjg+M0PDoeDtm3b0qZNG4/n81gj57vvvqNLly48/fTTZzyuU6dOHDRtqigiIlJfORwOIu12YxziortZXc3Pz49lfn4cAIqBIjctcZqblkbfI0eMcdhNN53x+P1t2xp1+YIFbskkIiIi1Ys23YwSZtq7ri66du1q1Lm5uaSb9uGpj7a+/TbhzrqA47NjrFA8frxRd0hMxGF6/3k2h3/5hR+At4A/hYQQGRnp+oAiIiL1wAsvvMDWrVu54447yM3NZfLkydhsNg4ePEhBQQEfffQRsbGxDBkyhL1793o8n8caOQcPHqRv375nPc5ms5FrmsItIiJSXxXl5zMD+B+wBAj34jscW9lstAYCgUI37Unzw8KFdAMeAn7z96fPvfee8XjHyJFGHWha8kNERETcKz893WhQADTt3t0l542KiqJ58+bA8WXAdq9f75LzWiXPNPtla2wswU2bWpKj8wMPGHXb8nL2zp17zq8tWLOGS4C7gT/U8xlSIiIidfHdd9/RqlUr3njjDYKCgrDZbMZzQUFB3Hjjjfz222/MmjWLl19+2eP5PNbIiYiIIC0t7azHJSUlEeOlm0GLiIjUxLHcXG4BLgdGA5GdO1uc6PTyAwONuvjAAbdc45tvviEFeAX44oYb8AsKOuPxrW69lVuATsDQggKyTJsui4iIiPsc3bbNqO1AdI8eLjv3m/7+HARyAT77zGXn9TSHw8FXaWn8DygESi64wLIsLc87j+3BwcY49Z13zvm1pTt3GnWORY0oERERb7Bv3z4GDBiAv78/AD7Ofe/KTLOUe/TowZgxY/joo488ns9jjZxBgwaxZs0akpOTT3vMpk2b2LhxIyNGjPBULBEREbc5duyYUQcFBRF0lsaFlQpDQoy63A3LnBQWFvLjjz8a46uvvvqsr+k4ejRzmzencsLysmXLXJ5LRERETpVj+nD/qM121psvaiI2PJxWztqxfbvLzutpiYmJvJORweVAM6DzU09ZmufwoEFG3bQG75l8TDOxi710P0cRERFPOPlzm4iICIBTloKNioo6Y4/DXTzWyLn33nspKSnhyiuvZHs1b9b27NnDDTfcgMPh4J577vFULBEREbcxzyCJioqyMMnZlTjfoAA4MjNdfv6ffvqJwsJC4PibofPPP/+sr7HZbIw0La+2ePFil+cSERGRUxUmJRl1lmnWrivYTfvkhLppFrAnzJkzx6h7DhxIy06dLEwDzW+91ah75eZyzPTf8EzCTPsX2jp2dHkuERGR+qJNmzakpqYa427dugGwaNEi47Hy8nLWrFlDs2bNPJ7PY42cCRMm8Oc//5nNmzfTq1cvunXrhs1m4+eff6Zv3750796drVu38thjj1X50EZERKS+Ms/IaerlS1VUNGli1D5uWMJs1Qcf4OesJ06cSOA5fig0atQoo16yZInLc4mIiMipEps142LgVuBbFy8NGzpggFHHZme79NyeNHv2bKOeNGmShUmO63b99RxxLgHjC2x75ZVzel2zvDyjDunZ0x3RRERE6oVRo0axefNm8pw/GydNmoSfnx/33Xcf//rXv5g9ezaTJ08mJSWFMWPGeDyfxxo5AC+88AIzZ86kd+/e7Nq1C4fDQVpaGlu2bKFz5858/vnnPPvss56MJCIi4jb2rVu5AbgUOM/Fd7O6XHS0Ufrn5Lj01CW5uTw2dy7pwIfA78aNO+fXjh49Gjj+gQRr11LghtlCIiIiUlVyQQE/AdOBHf37u/TcsQkJRh1XUUGBaUZIfZGZmcmKFSuM8cSJEy1Mc5yPnx87nbOC1gKrN20662sqSktpWV5ujJu6+L+1iIhIfTJ16lT69OnD8uXLAWjVqhXPP/882dnZ3H333VxxxRX873//o0WLFvzzn//0eD6/sx/iWlOmTGHKlClkZGSQkpKC3W4nLi6O1q1bezqKiIiIWzVdvZpPnPWqQ4cszXI2vi1aGHVQQYFLz7351VepXLX9GsB2+eXn/Nq+ffvyrZ8f48vLCa+oYMPHH9P/oYdcmk9ERESqMq8F39LF+6a0GjqUIiDYOU6dN49u113n0mu4W+JTT/GNw8EcYF2LFgwwzTKyUtH/+3+0mjaNNKBJYiL3lJUZGzZXJ33dOsyfxLQaPtztGUVERLzVyJEjq9yoAfCnP/2JESNGMGvWLI4dO0aXLl245ZZbLFk+3+ONnEoxMTHExMRYdXkRERH3My1RVhoaamGQswto1cqow4qKXHru4s8/N+rNrVszzDT752x8fX1pExlJ+NGjAOTMmQNq5IiIiLiVuZETGxvr0nP7BgSwPyiIrsXFAGQtXw71rJET8L//cSVwJbC4aVNsNpvVkQAY/rvfcfTee6G0lOzsbJYvX37GpV8yVq82GjlHfHxoXoP3aCIiIo3FkCFDGDJkiNUxPLe02n333cesWbM46vwgRkREpKGzmdZ9r4iMtC7IOQhu08aoI8rKXHbe8uJieuzZY4ztNZiNUynftMxHxDksEyIiIiJ1k5aWZtSubuQAHDXd1FlSz362l+bn0/PAAWMcNHmyhWmqCgsLY+zYscZ4zpw5Zzw+f8sWoz4cEuK2XCIiIlJ3HpuR89Zbb/H2228D0KNHDxISEkhISGDMmDFE664PERFpgPxMm8c6mjSxLsg5CGvf3qij7HYcdjs2n7rf77H5zTcZ4HAAUAL0fvTRGp+j6WWXwW+/AdD12DHKCgvx14cNIiIibvPPxEQKgHSgnRvOX9qhA6SmAhCYnOyGK7jP1nffpXIhtSKg1/33WxnnFJMmTeLnn38GYPbs2bz44ounPbZs926jzrNgiRgRERFvVFhYyNq1a0lLS6OkpOS0x914440eTOXBRs7s2bNZsGABCxYsYNOmTSQmJvLOO+8A0L17d6Opk5CQoCXXRESkQQgw7TXj06yZhUnOrknXrswGjgKZwB3HjhHhgsz5H39s1JuaN2dwXFyNz9H1hhsoue8+AoFQIHHGDHreemuds4mIiMip7OXljCkpoXJnlb1umFUc0KcPLF4MQHRmpsvP7055//2vUW9p3pzBXnZj6qWXXspD99xDAjBx506S582jw/nnV3vsocJCtgAdgFLtWywiIsKTTz7Jq6++SmFh4WmPcTgc2Gy2htvIufTSS7n00ksByM3NZfHixSxYsICFCxeyadMmtm3bxrvvvgscb+xs3brVU9FERETcIti014yfl9+kENmuHVf4+GC32wG4Kienzo0ce3k5XbdvN8YlzvcBNRXUpAmbw8Pp45zhlDlrFqiRIyIi4hZZu3djbk0069nT5ddoNmIEvPUWAG2Li6koLcU3IMDl13E1h91Oe9NnFcXjx1uYpnrt27dndXAwfZzvQxe99dZpGzn/Dg5mibN+/4YbSPBMRBEREa/0f//3fzz33HP4+vpy6aWX0qVLF8LDw62OZfBYI8csIiKCiRMnMnHiROD4RoovvPAC//nPfyguLma76UMfERGR+iq0tNSoA9ywvrwr+fr60rRpU2Mvu8zMTDp27Finc2597z36OBtD5UDPWiyrVimrZ09YuRKAoLVr65RLRERETi9r2zajkVMIRNRiNu3ZtDn/fGYA251/XkhOpmPXri6/jqvtnTuXTuXlxrjzAw9YF+YMjvbrBytWABC+aNFpj0s2LWvXrnNnd8cSERHxau+99x7BwcEsWbKEAQMGnP0FHmZJI6e4uJjly5ezcOFCFi5cyJo1aygtLcXhcNCuXTsSEhKsiCUiIuJS4aZf9INbtbIwybmJjo6u0sipq6z33zfqzU2bMqAOHxCETphgNHI6Hz6MvbwcHz9L3saIiIg0aLm7dhl1pp8fbV2wZ97JQmJi+Eu7duzbtw+Am5OS6kUjJ/Xdd+nkrHcEB9Nt0CBL85xO9E03GY2c3seOkZOaSmSbNlWOKSkp4eDBg8a4Q4cOHs0oIiLibVJTUxk3bpxXNnEAXP+O7DTmz5/Pk08+yejRo2natCkXXHABzz33HKmpqUydOpUPP/yQ5ORkkpOTmT59uqdiiYiIuIXDbqeJw2GMQ91wN6urRZvWeK9rI8dhtxO/aZMxzr/oojqdr8vNN2N31lEOB3t/+KFO5xMREZHqFZtmaeQEBbntOt26dTPqHTt2uO06rtR06VKjTj/vPAuTnFmPW27hqM0GgD+Q+Nprpxxz8OBBHM73qjabjTYnNXpEREQam9jYWEJDQ62OcVoeu5V1/Pjx2Gw22rZty9SpU0lISCAhIYF27dp5KoKIiIjH5B06RIRpHF4Pft4N8fOjAxANBKxeDXXYuG/LTz/RoqICADvQrQ7LqsHxPXx2BgXRtbgYgEMzZxJ/+eV1OqeIiIicqvzAAaMucOO68N26dePnn38G6kcj51hSEr1yc41xcy/er883IIDtHTowcu9eAOzffQcvv1zlmIwNGzgfSAEcrVsTUA/2KBIREXGnqVOn8sEHH1BQUOCVDR2PzcgBcDgcHDt2jIyMDDIyMjh69KhxB4iIiEhDkpOSUmXcpH17S3LUxBVpaXwKvArErl9fp3PNWLqUVsBo4O0OHWjep0+d86V36WLUNudyISIiIuJihw8bZUlUlNsuU99m5Gx7+WV8nfVhHx+6/f73luY5G5/LLjPqbsnJVJj2bgQI+O03fgP2AN/k5Xk2nIiIiBd6+umn6d69O5dddhl79uyxOs4pPDYjZ8OGDSxYsICFCxeyZMkS5s6di81mIyIigpEjRzJ27FgSEhLo378/NucUYBERkfoqMyCAC4AooGVwMN+4cWkSV6lo2tSofbOyan0eh8PBN998gx1YAlx57711DwdUTJ7MQ5s3swTILC9nr0vOKiIiImb+puVV7c2bu+06vVq14kGgG9Bu1Sq3XcdVvtq/n5+ASUBxfDwtvHyvvp4PPkjZa6/hD0Q7HGz+6CP63HHHiQNMS+jlm5bXFRERaSzGjRt3ymN2u52FCxfSvXt32rVrR1xcHD7V7Bdos9mYN2+eJ2IaPPbOo2/fvvTt25cHHngAh8PBxo0bWbhwIQsXLmTp0qX88MMP2Gw2IiMjGTVqFN9//72noomIiLjcsfx8djrrtjExlmY5VzbTL/H+pqVDaioxMZFdpo2Sr7rqqjrlqtTj9ts5/8knjw8OHGDfvn1aolVERMTFQkzvAXxbt3bbdbq0b88rlYPSUrJ27yaqc2e3Xa8uysrK+GjpUnKA54BZ//iH1ZHOKrJtW9Y3bcqAY8cAOPrxx2Bq5ASlpxt1eT3Yy1FERMTVFi5ceNrnKioq2Lt3L3v3Vn8LqRUTUSy5hcRms9G/f3/69+/Pgw8+SHJyMq+//jr/+c9/yM7OZs6cOVbEEhERcZks04yWKDcuS+JKvi1aGHVwQUGtz/PNN98Y9XnnneeyZktsbCzx8fHGFOclS5aokSMiIuJiEYWFRh3kxqVhY3r1IgeIdI4Pzp/vtY2cZcuWkZOTA0BgYCDjL7rI4kTnJnf0aHDeJNv6pGVzmzobPAB+Xvp1FxERcadk0+zU+sCSRs7+/fuN2TgLFy5k3759wPGlWAICAhg0aJAVsURERFzmmOmX46amJcu8WYDprtuw4uJan8f3vffoCuwErr766roHMxk1alSVRs7vvXx9ehERkfpmm8NBEdASCI2Pd9t1bD4+pIaGEum8eSR75UqYNs1t16uL2bNnG/XYsWMJCwuzMM25a3/PPUYjp0txMQeWLSNuxAgAWhQVGceFu2AvQxERkfqmvt0Y6rFGzieffHLaxs2IESNISEggISGBYcOGERwc7KlYIiIibmFu5NSXGTkhbdoYdWRZWa3Ose+333j84EEeBxKBwAsucE04p1GjRjF9+nQAds+f79Jzi4iINHZFRUVcZnoPsL+ateNdKTs2FpKSAKhITHTrtepi9v/+Z9STJk2yMEnNtB8/nr0BAQSUljIHCPntN24cMYLCjAzaOhzGcTG6mVZERMTrnbpTj5vcfPPNfPTRR6SlpTFq1Cgef/xx5s2bR3Z2NosXL+aZZ55h3LhxauKIiEiD0OeHH0gElgBXHTpkdZxzEt6hg1E3dTiwl5fX+BzJL79s1AGBgcQPHOiSbJVGDxzIf4FUYP6ePRzdscOl5xcREWnMDh8+XGXcwrTsqjuUm2b8hDhv+PQ2yT//zPw9e3gXuAS49JJLrI5UI5/eeittgDuBL1auBCBz7Vrj+VKgxYABlmQTERHxJvPnz+eqq65iyZIlpz1m8eLFXHXVVSxevNiDyY7zWCPnqaeeYv78+WRnZ7Nw4UL+9re/MXbsWIKCgjwVQURExGNCjhyhBzASaFlRYXWccxLZqZNR+wK5+/fX+Bwxpjc8B4cMcUWsKjr26sU4Hx8qt+Td89FHLr+GiIhIY5Wenm7UzZo1IyAgwK3XC+7f36ibm2Yze5N9b79NHPBH4JWgINq5cd8gdxhz7bVGPX/+fPLz88ndtMl4LM3PD183/3cWERGpD/7973/z66+/0q9fv9Me069fP3755Rf+9a9/eS6Yk0cbOQkJCQQGBnrqkiIiIpbxz883als92SMnok0bzHNwsp170ZyrgytW0NO5zj1A6/vuc1GyE2w+Puxt1coYF/36q8uvISIi0liZGzmxsbFuv17z0aONuk1ZGSW5uW6/Zk1Fmm5SOVQPZ66MGDGCyMhIAEpLS/ntt98o3bXLeD4zIsKqaCIiIl5l9erV9O/fn/Dw8NMeExERwYABA1i1apUHkx3nsUaOWWlpKatXr2bWrFnMmjWL1atXU1paakUUERERtwg0NTR8mjWzMMm58/Hz45jNZozzUlJq9Po9L75o1Cn+/sRfeaWrolVRaprp01xLq4mIiLhMwebNjAI6Ax2io91+vbgxY6jckccXSF2wwO3XrInslBR6Z2cb45hbbrEuTC35+/tz8cUXG+M5c+bgY5p1XdC8uRWxREREvE56ejptTHsHn06bNm1IS0vzQKKqPNrIKS4u5s9//jMxMTEMGzaMyZMnM3nyZIYNG0ZMTAyPPPIIxcXFnowkIiLiFsGmn2d+9egX5Fx/f6MuSk2t0WubzJtn1CkDB2Lzcc/bjBZTphh1l8JC8i14AyUiItIQtZ43j8XALuAvHtizxj8khFTTsl4ZS5e6/Zo1se2VV/Bz1hk2G91vusnSPLU18dJL6Qc8Afzu008JMc28srdta1UsERERrxIaGnrKfoHVOXLkiCXbxXiskVNSUsL48eN5+eWXyc/Pp0+fPlx22WVcfvnl9O3bl/z8fF566SXGjx9PSUmJp2KJiIi4RWhZmVEHtWxpYZKaea5XL7oB0cC2GqwBf2TzZnqblkNp/sc/ujxbpc5XXkmOs/YDdmqfHBEREZfwOXLEqMs8MCMH4Ihp5nLJxo0euea5ss+ebdQ7OnXC13TDS31y8dChrAWeAcaVlvLmsWOMB/4AFI8bZ204ERERL9G/f3+WLVvG/jPsF7x//36WLFlC3759PZjsOI81cl599VWWL1/OiBEj2LhxIxs2bGDWrFl8++23rF+/nk2bNjFq1ChWrFjBa6+95qlYIiIibhFZfmK3mWDTni7eLrd9e3YCR4GMrKxzft32f/7TeFNx0NeX7jfc4I54APgGBLArJsYY582d67ZriYiINCaBpmXE8MAeOQDF7dqRC6wGkr1oj5zy4mJ6mmYl+V1xhXVh6igqPp6tpr1wupWWMg/4AGgyZoxluURERLzJrbfeSklJCRMnTmTt2rWnPL927VomTZpEWVkZt956q8fzeayR88UXXxATE8MPP/xA7969T3m+V69ezJkzh+joaD7//HNPxRIREXG5itJSIk3jsHq0ZEW06e7bzMzMc35d2E8/GfWe3r3dtqxapQLTZsNNtmxx67VEREQai9C8PKP2P4c14l0h9bbbiASGAO/Y7R655rlIfO89mjocAJQCvR580NpAdXRsxAijnmh6vEOHDp4PIyIi4oWuu+46Jk+ezNatWxkyZAgDBgxgypQpTJkyhQEDBjBkyBC2bNnCFVdcwQ1uvHn1dDzWyNmzZw8JCQmEh4ef9piwsDASEhJISkryVCwRERGXyzlpGm5Eu3YWJam52jRyjiUl0cc0e6fpH/7g8lwni7r8cqPumpNDqemDJxEREamdpqY9/oI99AF/F9ONnjt27MDhbJ5Y7dinnxr1lqgowuvRDOvqxJmWvR0ItAJCQkJoXo/2chQREXG3GTNm8MwzzxAZGcnGjRv55ptv+Oabb9i4cSORkZH87W9/48svv7Qkm8caOX5+fhQWFp71uMLCQvz8/M56nIiIiLfKMy3DYQfCW7e2LkwNmRs5R48ePafXzP/6a37h+N2qR3x86Hn77e4JZ9L1+uup/KgpGNj5xRduv6aIiEhD5rDbiamoMMYRXbt65LpdTdfJz8/n0KFDHrnu2bTZtMmo88eOtTCJa3SaOJH9ps9aLgHat2+PzWazLpSIiIiX8fHx4fHHH+fw4cMsW7aMGTNmMGPGDJYtW0Z6ejpPPPEEvr6+1mTz1IV69+7N/Pnz2bt372mPSU5OZv78+fTp08dTsURERFyu4MABo8622fCpRzco9D50iC1AGvDUggXn9JqPli5lIhADfHj55fgGBLgx4XGBERFsjzyxgN3R775z+zVFREQasuzkZMw/wZv17OmR6zZp0oRY0348O3bs8Mh1z2TfvHl0Ki01xh3vu8/CNK5h8/EhuUcPY/we8Ec3L4UrIiJSX/n7+zNs2DCuueYarrnmGoYNG0aABz7rOBOP/dSeNm0aRUVFJCQk8MEHH1BUVGQ8V1RUxPTp00lISKC4uJg/mqb8ioiI1DdZxcV8BywGNgcHW5ymZpqEh9MLiAUiTcurnE5ubi6//PLL8Ro476673JrPLHnkSP4BXAy860Vr6ouIiNRHRxMTjboUaOLBvVN6dulCF+Ay4KjzfYWV/rdhAxOAt4AlYWG0GT3a6kguEXbddVXGA00zsERERMS7eayRc8MNN3D77bdz4MAB7rjjDsLCwmjRogUtWrQgLCyMP/zhD6SmpnLHHXdw/fXXeyqWiIiIyx2IjORKYAzwsOnOx/og2LSxcWRZ2VmPnzt3LqXOO1ajoqIYM2aM27KdLPTee/kr8BPwy6pV2NXMERERqbXcnTuNOsPXF5sHZ2s8kZnJTuB7oMWPP3rsutWx2+28/+mn/AzcC8y95x5L87hSr5NuuAlu2tSiJCIiIlJTHp1H++9//5uvvvqKkSNH4u/vT0ZGBhkZGfj7+zNq1Ci++uor3n33XU9GEhERcbmsrCyjjoqKsjBJzYWb7r5t6nBQYVpWpDrffPONUV9++eX4+/u7LdvJhg0bho/zQ6bs7Gy2bt3qsWuLiIg0NEXJyUadHRTk2Yub9skJNy1Ra4Wvv/6azZs3G+PrTprFUp8FRkSwpEuXE+Np0yxMIyIiIjXh8UX7r776aq6++mrKy8uNTZSbNWuGXz3aP0BERORMjh07ZtRN69mdjk3i443aBzianEyz02x2XHj0KFNnzSIImA1cddVVHslYKSIign79+rF+/XoAlixZon32REREaqksNdWo88PDPXrt0IEDYdYsAFrm5Hj02mbl5eU8+eSTxnjKlCkN7r1F33nz+OUPfyCgZ08SbrzR6jgiIiJyjtzePZk7dy7fffcdqampBAYG0rdvX2655Rbat29PixYt3H15ERERjzM3curdjJxWrSgFY7PjnKSk0zZyNr/4IldXVHA1cNRmI2zsWE/FNIwaNcpo5KxYuJC7777b4xlEREQagiWtW/MPoCUwsH9/hnjw2i3HjTtR2+3kHTpEeKtWHkxw3MKHH6bzzp3sBHx8fPjb3/7m8QzuFhEXx4DPPrM6hoiIiNSQWxs5119/PTNmzADA4XAAMHv2bF588UVmzJjBZZdd5s7Li4iIWKLp9u1cChwD4jy41Jgr2Hx8yPLxIda530x+Ssppjy2fOdOod7Rty4jQUHfHO8UFPXoQD4wCYr79Fofd7tE1/UVERBqKXQUF/Oqs2w8a5NFrtxw0iAKg8p1E6m+/0cPDs0VK8/Pp8tZbzAZWAbMvvpju3bt7NIOIiIh4zuLFi4mNjaWLadlRb+a2Tzo++OADvvjiC3x9fbn55pt54403+Pvf/87QoUMpLi7mxhtvJMfCKdMiIiLucv6GDcwBlgHD9+61Ok6N5QYEGHWRaZkVs9L8fHqZmjw+U6a4O1a1Bo8YwT1AX6CV3U7q4sWW5BAREanv0tLSjDo2Ntaj1/bx82N/cLAxPrZihUevD7By2jTalpcDMBC4/U9/8ngGERER8ZyEhAReeOEFYzxu3Dj+7//+z8JEZ+a2Rs7HH3+Mj48PP/74Ix988AH33HMPjz76KMuWLeOmm24iLy+Pb7/91l2XFxERsUxQYaFR+0ZHW5ikdgpMGxyXHjpU7TGbXnmFJs66EOjz8MNuz1WdmJ492WtqPO3//HNLcoiIiNR36enpRu3pRg5AVvPmRl22ZYtHr12cnU1n52oiACu6daOdabk3ERERaXhsNht252okAAsXLmTHjh0WJjoztzVytmzZwtChQzn//PNPee6xxx7D4XCwxcNvzkRERDwhpKTEqP1NH0rUF8VhYUZdcfhw9ceYGiabW7Yk1MK/54EOHYzaoRk5IiIitWJu5LRs2dLj1y/r2NGoA8+wtKs7rLr1Vlo6P8gpATpNn+7R64uIiIjnRUVFsXv3bqtjnDO37ZGTm5tLp06dqn2u8vHc3Fx3XV5ERMQyYWVlRh1owQchdVUWEWHUtqNHT3m+vLiY7qY3OxVXXOGJWKflM3o07NwJQFxysqVZRERE6qPS/Hx+OnqUdCAdaBkS4vEMAX37woIFAERnZnrsugVHjtDju++M8cq+fRkzdKjHri8iIiLWGDlyJP/73/8YO3YsHZw3iC5dupRbb731rK+12Wx88MEH7o5YhdsaOQ6HA19f32qf83FuQmyeuiQiItJQRFZUGHVoXJyFSWonq2NHvt+2jUygJDSUMSc9v/nttxngcABQCvT6y188HbGKdjfcAO+9B0CHsjIytmwhpndvSzOJiIjUJ5nbtnGeaVzUpo3HM0SPGAGvvQZA25ISyouL8TMt9+oua268kQTn+5pCoPsnn7j9miIiImK9l19+mZSUFBYtWsSiRYsA2LNnD3v27DnraxtUI0dERKQxKs3LI9Q0DrPgg5C62n/BBdw/Zw4AE8PDueuk5/M+/tioN8XEMKhtWw+mO1XciBEc8vWllbOBlvTxx8S89JKlmUREROqTY9u308pZZwNNmjb1eIY248Zh5/j674HAvmXLaFfNUu2ulLN/P31/+cUYrx4yhIQ+fdx6TREREfEOHTt2ZP369aSkpJCamkpCQgITJkzgkUcesTpatdzayPn444/52PRhj5nNZjvt8zabjfLycndGExERcYuclBRiTOOI9u2tilJrzZo1M+rMk5Y2sZeX0zUx0RgXX3KJx3Kdjs3Hh+TWrWm1fz8AJb/9ZnEiERGR+qXAdOfp0YAAmliQITgqigdjYlibkcEOYHphIe3cfM0Nptk4uUCfTz918xVFRETEm9hsNjp06GAsrRYbG8uYMSevS+IdfNx5cofDUas/WnJNRETqq9x9+4y6FAiNiTn9wV4qOjraqE9u5CR+8AGxzp/T5UCPRx/1ZLTTKh82zKib79plYRIREZH6p9j0/iXXgv1xKu087zyWApnA9h073HqtrN27GeBcRgVg/ejRRHXu7NZrioiINFZFRUU8+eSTdOnShaCgIFq1asWtt97KwYMH63Te3bt3ExwcjM1mY/z48XU6l91u58MPP6zTOdzJbY0cu91epz8iIiL1UaHpTUiOzYbNx633TLjFmRo5361bx1PAZmBz06Y069rVs+FOo+U11xh1l6Iicg8csDCNiIhI/VJh+rlZGBFhWY5u3boZ9Q43N3LmPvwwlS2rYzYb/TUbR0RExC2Ki4sZN24czz77LPn5+Vx++eW0adOG6dOn079/f/bu3Vvrc99xxx2UlJS4MO1xpaWlrF69mlmzZjFr1ixWr15NaWmpy69TE/Xv0yUREREvVnzokFHn+vtbmKT2osPDuRS4Ebg1O5uywkLg+EzbD375hWeAvsDaJ56wMGVV8ZddxjGbDQBfYNdHH1maR0REpD7xOXLEqMtMS6x6mqcaOenp6dzxyy/0AD4HNl50EZEW7/knIiLSUD333HOsXLmSYcOGsWvXLmbOnMmqVat4+eWXycjI4NZbb63VeT/44AMWLlzI7bff7rKsxcXF/PnPfyYmJoZhw4YxefJkJk+ezLBhw4iJieGRRx6huLjYZderCTVyREREXKjk8GGjLgwIsDBJ7UVHRjIH+Bh4Gch23h2zYcMG9jmXXrHZbEyaOtWyjCfz8fNjSbt2/Bv4PfDzSTOJRERE5PQCs7JODGJjLcthbuQkbduGw7l/jas9//zzFBUVsRv4U/PmDP7qK7dcR0REpLErLS3lrbfeAuDtt98mLCzMeO5Pf/oTffr0YdGiRaxbt65G5z18+DAPP/wwF1xwAdddd51LspaUlDB+/Hhefvll8vPz6dOnD5dddhmXX345ffv2JT8/n5deeonx48e7ZRbQ2aiRIyIi4kLb2rVjOHAp8N8ePayOUyshMTGY7y/JSUoC4JtvvjEeGzZsGC1btvRwsjPbeddd/JHjd9b+vH691XFERETqjdC8PKP2i4uzLEe3du2YDewGDmZnc3TnTpdfIzU1lX/961/G+LHHHiPU9KGSiIiIuM6yZcvIycmhU6dO9O/f/5TnJ0+eDMDs2bNrdN7777+foqIi3nnnHZfkBHj11VdZvnw5I0aMYOPGjWzYsIFZs2bx7bffsn79ejZt2sSoUaNYsWIFr732msuue67UyBEREXGhtNJSVgBzgQNdulgdp1ZsPj4c8/U1xvkpKTjsdr79+mvjsauvvtqKaGc0atQoo169erUld8iIiIjUR5GmJUKCOnSwLEdMmzYMt9mI5/hSqQfnzXP5NZ577jljjfvWrVszbdo0l19DREREjtu0aRMAAwYMqPb5ysc3b958zuecO3cuM2fO5LHHHiM+Pr7uIZ2++OILYmJi+OGHH+jdu/cpz/fq1Ys5c+YQHR3N559/7rLrnis1ckRERFwoy7Q0SdOmTS1MUjfm/X2KDhwgafZsft21izeA0cBVV11lWbbTGTBgAMHBwcDxKdFr1qyxOJGIiIj3c9jtRJeXG+MIC29Esfn4cMA0OyZn1SqXnn/f/Pnc/J//cKFz/MQTTxAUFOTSa4iIiMgJ+/fvByDuNDN+Kx+vXMb9bAoKCrjrrrvo2rUrjzzyiGtCOu3Zs4eEhATCw8NPe0xYWBgJCQkkOVcu8SQ/j19RRESkATt27JhR1+dGTkFICDjvzi1PSyP19dcZC9wLnB8SQvv27a2MV62AgACGDh3KggULAFiyZAkjR460OJWIiIh3y83MZCUQC7QEoixeGjYnNhacS73Zt21z6blTb7+dkcDPwKzQUC695RaXnl9ERKShKS0tpWfPntU+l5iYeNbX5+fnAxASElLt86GhoQDkmZZ5PZPHH3+cffv2sWDBAgJcvC+xn58fhYWFZz2usLAQPz/Pt1U0I0dERMSFzDNyoqKiLExSN8Wmu2ErDh+m1YoVxviIFzdHLu/Zk6eBecCo11+3OI2IiIj3Sz92jAlAP6CVry9RXbtamqeic2ejDnXexesKe2bPZtjevcY4+ne/c/kHQCIiIuI+a9eu5Y033uDGG28kISHB5efv3bs38+fPZ6/p/cLJkpOTmT9/Pn369HH59c9GjRwREREXumf1apYA/wO6ZGRYHafWyiIjjTp461a6mtbOb/vgg1ZEOicj27ThKWAc0PvwYSqca+CLiIhI9dLT0426RYsW+PhY+zFBiGkN/eammc51lXHXXVTuAJgUEMDwt95y2blFREQaqoCAABITE6v9cy7CnDeJnm6mS0FBAcAZlzMDKC8v5/bbb6dJkya89NJLNfgbnLtp06ZRVFREQkICH3zwAUVFRcZzRUVFTJ8+nYSEBIqLi/njH//olgxnoqXVREREXKhzTg6dnPVqiz8IqQuHaTbRENMHPLsDA+k8YYIVkc5J15tuouyRR/AHIoEd33xDt+uuszqWiIiI10pLSzPq2NhYC5Mc13z0aKNuU15OcXY2QU2a1OmcO2fOZNiBA8b48F130UmzcURERNyubdu2ABww/Rw2q3y8Xbt2ZzzPgQMH2LhxI7GxsUyZMqXKc9nZ2QCsW7fOmKmzcOHCGme94YYbWLp0Ke+99x533HEHd9xxB9HR0QBkZmYC4HA4mDZtGtdff32Nz19XauSIiIi4ULhps+Cgli0tTFI3tpiYah8/OGQInat9xjuEtWjB1tBQejnv6jn89ddq5IiIiJyBeUaONzRy4kaNohQI4PgSIvvnzaPL1VfX6Zw5999v1DuCghj64ot1Op+IiIicm759+wKwfv36ap+vfPxclypLT0+v8t7FLDs7m0WLFtUi5Qn//ve/ufDCC3njjTdYtWoVGc6VVir35L333nu5uo7vS2qr/t4qLCIi4mUcdjuRdrsxDomLszBN3fifpgnV6t57PZyk5jK7dTPqgFWrLEwiIiLi/WybN5MAdAPaN2tmcRrwCwpif2CgMT66bFmdzpf4wQcMPnzYGOc89BA+FmxQLCIi0hiNGDGCyMhIkpKS2Lhx4ynPf/311wBMmjTpjOdp3749Doej2j8LFiwA4Pzzzzceq4urr76aRYsWkZ+fT1paGmlpaeTn57Nw4ULLmjigRo6IiIjLFB09SqBpHHGWqcHeLKiaJlSKvz+dr7rKgjQ1E3TBBUbdKS0Nh6m5JiIiIlUNXLyYBcB2YMoZNvf1pExTQ6m4mg99aqL4z3826q2hoQx+5pk6nU9ERETOXUBAAPfccw8Ad999t7EnDsArr7zC5s2bGTNmDAMHDjQef+utt+jWrRuPPvqox/Oa+fn50aJFC1q0aIGfF9wEokaOiIiIi+SkpFQZR7Zvb0kOV/AbNozhQJrpseQBA7DVg31/Ot9yi1E3t9vZN2+ehWlERES8W5BzXXkAm5csC1tkeg8VUIfm0sbXXmNgVpYxLnn88XrxXkZERKQhefzxxxkyZAjLly+nc+fOXHvttQwdOpSHHnqImJgYPvzwwyrHZ2ZmsnPnzir7+IkaOSIiIi6Tt3+/URcAgRER1oWpo6gOHUgCWpgeaz5tmlVxaqRZly7sMS3Jkvrf/1qYRkRExLuFm+6MDXBuSGy5IUP4Hvgn8JWvb61O4bDb8XnqKWO8MTKSAabZOSIiIuIZQUFBLFiwgCeeeIKQkBC+++479u3bx80338z69evp2LGj1RHrBevnBImIiDQQhQcOGHWujw+hFmapq2bNmnEZJ+74OOjrS4+bbrIyUo0c6tiR+O3bjw+WLrU2jIiIiBeLKikx6tD4eAuTnBB23XWMe/VVAELS03nFbsenhjNpfps9m8O5ufTi+PsZ27PPajaOiIiIRYKDg3nmmWd45hyWOH366ad5+umnz/ncCQkJdd4Xpz7QuxgREREXKUlPN+p8f38Lk9RdcHAwX4eEcDHwPrD5vPPq1YcfvgkJRt32pCXvRERE5Ljy4mKamT74iOza1cI0J3Q15SgsLOSA6WaZc+FwOHjsuee4AegNfBQfT99773VtSBEREREPqj+fyIiIiHi5ssOHjbogKMjCJK7RvksXfgJuByJeftnqODXS/oYbjLpdeTmH67hRsoiISEN0dMeOKh8KNOvRw7IsZhEREbRq1coY79ixo0av//7771m7di0A24Aen3/uyngiIiIiHqdGjoiIiIuUZ2QYdUlwsIVJXOONN95g/PjxvPDCC4wYMcLqODXSetgwNgQE8DVwH7Bi/XqrI4mIiHidrMREo84DwmJjrQtzku7duxt1TRo5drudJ554whhfdtllDB482KXZRERERDxNe+SIiIi4SIaPD4uBpsCxZs2sjlNno0aN4tdff7U6Rq29PGUKnzvvwLWvX88Vt95qcSIRERHvkr9nj1Fn+vsTbmGWk42OjSUe6AY0//pruO++c3rd9//5D1u3bjXGzz77rHsCioiIiHiQZuSIiIi4yMK4OMYAfYBfL7rI6jiN3qhRo4x6yZIlFiYRERHxTsWmfeRyvWw28ZiSEv4FPAB03bLlnF5TXlxMv/vuYymQAFx77bX06dPHbRlFRESk4fnll1+48sorad26NYGBgdx2223Gcz///DN/+tOfOHTokMdzqZEjIiLiIllZWUbdtGlTC5MIVG3kbNmyhezsbOvCiIiIeKGKgweNujAiwsIkpwofNMioW+bmntNrVt59Nx3KyhgB/AY8d/vt7gknIiIiDdL999/PxRdfzPfff09eXh5lZWU4HA7j+ZYtW/Laa68xc+ZMj2dTI0dERMRFjh07ZtRq5Five/fuNHMucedwOFi2bJnFiURERLyLLT3dqEujoixMcqqWY8cadazdTs7+/Wc8vjQ/n/Yff2yMV3TqRPz557stn4iIiDQsn3zyCW+++SYDBw5k/fr15FZzI0mfPn1o06YNs2fP9ng+NXJERERcxDwjJ8rLPgxpjGw2G5P79eNe4CvA58UXrY4kIiLiVWbExTEe+D2QPGyY1XGqiB04kDzT+MC8eWc8fuXttxNXUQFAGdD2gw/cF05EREQanHfffZcmTZrwww8/0K9fv9Me16dPH/bu3eu5YE4NupFTVFTEk08+SZcuXQgKCqJVq1bceuutHDRNH6+N3bt3ExwcjM1mY/z48S5KKyIi9V23gwcZAfQAmoWGWh1HgKkhIbwBTAZar19vdRwRERGvsjUvj3nA54BjyBCr41Rh8/Fhf0iIMc5aseK0xxZlZdH5yy+N8YoePWg7Zoxb84mIiEjDsnXrVoYPH05MTMwZj4uMjOTw4cMeSnVCg23kFBcXM27cOJ599lny8/O5/PLLadOmDdOnT6d///516prdcccdlJSUuDCtiIg0BK+mpbEUSARaHz1qdRwBml99tVF3y8ujyDRrSkREpLFLNy2tFhsba2GS6h1r3tyoy7duPe1xq2+5hZZ2OwDFQOePPnJzMhEREWmIbDbbWY85dOgQwcHBHkhTVYNt5Dz33HOsXLmSYcOGsWvXLmbOnMmqVat4+eWXycjI4NZbb63VeT/44AMWLlzI7do0UUTEKznsdhYOG8aq2Fj2/O9/HruuvbycJqYN8ELj4jx2bTm9LtdeS76zDgB2fvqplXFERES8irc3cso6dTLq4JSUao/JT0+np2md+lX9+9Ny0CB3RxMREZEGpnPnzqxfv56ysrLTHpOXl8fGjRvp2bOnB5Md1yAbOaWlpbz11lsAvP3224SFhRnP/elPf6JPnz4sWrSIdevW1ei8hw8f5uGHH+aCCy7guuuuc2lmERFxjbXPPUfCypUMOXyYwKuvJt/0AYU75R06hK9pHN62rUeuK2fmFxTETtN+RdkWbEgoIiLijfLz88nPzzfG3tjICTKtTx99mtnOa2+6iWjnzTQFQI9PPvFAMhEREWlopkyZQlpaGn/5y19Oe8yjjz5KTk4OU6dO9WCy4xpkI2fZsmXk5OTQqVMn+vfvf8rzkydPBmB2DT/Muf/++ykqKuKdd95xSU4REXG9+QcOULkTWpvyctZ7aC+zvP37q4wj27XzyHXl7PL69jXqsI0brQsiIiLiRTLXrmU9MBf4AGh+lvXgrRA9cqRRty0tpaywsMrzOfv20e/XX43x6mHDiOnVy2P5REREpOF44IEH6N27N6+99hrDhg3jhRdeACApKYlXX32V0aNH884779C/f39LVutqkI2cTZs2ATBgwIBqn698fPPmzed8zrlz5zJz5kwee+wx4uPj6x5SRETc4sddu/jANB6dmMj6l15y+3Xz9u0z6hyOzwQR7xA5caJRdz16lPLiYgvTiIiIeIfcbdvoD1wMTPTxwdfPz+pIp2gzdiwVzjoASF28uMrzG264wVjaNgfopyVURUREpJaCg4P57bffmDBhAqtWreKvf/0rAEuWLOGhhx5i6dKlXHDBBfz4448EBAR4PF+DbOTsd94VHXea/QkqH99n+tDtTAoKCrjrrrvo2rUrjzzyiGtCioiIy5WXl7NmzRqeAzaZHm/+l7+Qd+iQW69dZDp/nq/vGY4UT+t6442UOutwYNdXX1kZR0RExCsUJCUZdZYFH0aci6DISFL9/SkFtgKpW7caz2VmZvL/1q1jpnO8YexYmpr21BERERGpqZiYGH744Qc2bNjACy+8wJ133sm0adN49tlnWblyJT///DMxFs1i9r5bblygcp3fkJCQap8PDQ0Fjm9OdC4ef/xx9u3bx4IFC+rcbTvdRkilpaX4+/uTmZlZp/PXdzk5OVZHEKlC35P1y9atWyl0Lrlxm48PK+x2/IG4igoWjB1L72XL3Hbt7L17jTrPjf+e63uydg6FhtKnoACAA198QfOLL7Y4UcOh70nxNvqeFG/jrd+Tebt3G3VOSIjX/i766PDhfLVoERXAE7m59HTm/Nvf/sa6wkKmAm+Hh/PJa6957d/B23jr96Q0XvqeFG+j78njHA4HNpvN6hiW6Nu3L31Ny7R7gwY5I8eV1q5dyxtvvMGNN95IQkKC1XFEROQM1q9fb9RlvXqxcPhwYzx21y62vfGG265dYfrgoDAw0G3Xkdo50qWLUYeZvk9EREQarcOHjbIoMtLCIGfWrFcvY3m13c7mU3p6Oh98cGIx3bEPPkhYq1YWpBMREZGGYty4cfzf//3fWY976aWXGDdunAcSVdUgZ+SEhYUBGHdln6zAeUdueHj4Gc9TXl7O7bffTpMmTXjJRfsrJCYmVvt4kHMvhejoaJdcp77T10G8jb4n64euH3/MDGAlENGrFwn/+Q87o6Pp6twTpeM//kHAHXcQcZqlN+vC3zkbFKA0LMzt3zP6nqyZiEsvhQ0bAOh85AjNoqKw+eh+FlfS96R4G31Pirfxtu/J4GPHTgxatPC6fJX69+9v1CkpKURHR/PMM89QVFQEQIsWLfjzn/9srLwh585b/5tL46XvSfE2jf17srHNxlm4cCHt27c/63E7d+5k0aJF7g90kgbZyGnbti0ABw4cqPb5ysfbtWt3xvMcOHCAjRs3Ehsby5QpU6o8l52dDcC6deuMmToLFy6sfWgREamzrjt3Eg9cCywNDcU/NBQ++oiyqVONJdYWX3ABo7dvd/3Fs7KMsuwsNwqI53W++Wbyn3uO1cASh4OpW7bQ1cumSYuIiHhSkPN3WgBatrQsx9l069bNqHfs2MGBFSvY+e67xmN//etf1cQRERERjykuLsbPz/NtlQbZyKlcv279aZZOqXy8T58+53S+9PR00tPTq30uOzvbkg6ciIhUlXvgAB1LSoxxqyuvBKDrtdey6N//ZsyCBQCM3rGDNS++yKCHH3bp9X1yc43aHhHh0nNL3TXt1Il+PXuyyTkzttXq1WrkiIhIoxZmmk0c4LwZ0htVNnLigG7Z2eydPJmfy8uZD7zavDl33HGHpflERESk8cjNzWX58uW0tOAmmAa5psiIESOIjIwkKSmJjRs3nvL8119/DcCkSZPOeJ727dvjcDiq/bPA+YHg+eefbzwmIiLW2fPFF8YPtWybjfYXXGA8N3zOHHYEB1MOPAtc+/rrLt+88Jt27bgEuB5IGTzYpecW1xg+erRRL1myxMIkIiIi1mtiugEmpGNHC5OcWbNmzUj28SEV+BUYfegQAOOAP194IYHam1BERERqqWPHjsYfON43MD9m/tO2bVtiYmJISUnh8ssv93jWBtnICQgI4J577gHg7rvvNvbEAXjllVfYvHkzY8aMYeDAgcbjb731Ft26dePRRx/1eF4REam73F9+Meo9UVH4mKa5+oeE4PP554zw8+NJIPngQR566CGXXn9rWRk/Av8FSnv3dum5xTVGq5EjIiICQEVpKTF2uzGO7NrVwjRnl+3cB9dsn58fQ//9bwvSiIiISEORkpJi/LHZbOTn51d5zPzn8OHDtGrVinvuuYfnn3/e41kbZCMH4PHHH2fIkCEsX76czp07c+211zJ06FAeeughYmJi+PDDD6scn5mZyc6dO0lLS7MosYiI1EXIli1Gnd+z5ynPd7nySi57+mlj/MEHH/Djjz+67PrHTBsGN23a1GXnFdcZNWqUUaekpJx2Lz0REZGGLmv37irrrDer5r2TN8mtZvmS1Ntuwz8kxII0IiIi0lDY7Xbjj8Ph4Oabb67ymPlPSUkJycnJvP7664RY8B6kwTZygoKCWLBgAU888QQhISF899137Nu3j5tvvpn169cb06VERKT+c9jtdDhyxBiHjhtX7XGPPPJIldmYt99+O9mmBkxdmBs5UVFRLjmnuFbr1q0Z3qYN1wP/Ava8+abVkURERCyReegQc4H1wF6bjfBWrayOdEb2zp2rjJMCAhj2xhsWpREREZGGaPr06dx2221WxzitBtvIAQgODuaZZ55hz549lJSUkJaWxvTp04mLizvl2KeffhqHw8FHH310TudOSEjA4XDw22+/uTi1iIjU1MHly4kx7VXWcerUao/z8/Pjo48+IiAgAD/gloMH2TBsmEsyZGVlGbVm5Hivf/r78xkwDbDNmWN1HBEREUvst9u5FBgIjG/fHpuPd380EGq6EQfgyD334BsQYFEaERERaYhuuukmRowYYXWM0/I7+yEiIiLebf9XX1HZot/n50e7M6zz3qtXL178058Y8cILDATYuZM1Tz/NINOyazVVXlLC3NxcjgHHgGY2W63PJe7lGDkS9u4FoGVSksVpRERErJGenm7ULatZtszbdL7pJnL/9jcigC1hYQz55z+tjiQiIiINWF5eHklJSeTl5eEw3ThsZt6H1xPUyBERkXqvzLRx/YHWrWl3luPveuopdr3xBhQWAhD37LNk33QTTTp0qNX1c/btw3zPRk6zZrU6j7hf66lT4ZNPAOhSUkLW7t1EnbRci4iISENnbuTExsZamOTcNOnQgb0//MDGGTPo/dRT+PjpowwRERFxva1bt/LAAw+wcOHC0zZwKlVUVHgo1XHePX9aRETkHETt3m3U5eedd9bj/YKCCPziC0qc45Z2O1svuKDW18/bt+/E9YHw1q1rfS5xrw4XXUSGacbU7nNcUlVERKQhqW+NHICOl1zC6E8+oWmnTlZHERERkQZo9+7djBw5kvnz5zNs2DA6OG/2nTp1KoMHD8bPeSPJZZddxo033ujxfGrkiIhIvVZaWsp3RUXMB/KA6EsvPafXdbrsMlZMmGCMRyYlsfqJJ2qVoeDAAaPOsdnw8fWt1XnE/Ww+PiSZlpAp+uUXC9OIiIhYI3LzZs4HegJttLefiIiICM899xx5eXlMnz6dJUuWMGrUKAA+//xzVqxYQWJiIiNHjmTbtm288sorHs+nRo6IiNRrmzdv5smKCs4Hmvv7Ez916jm/duSsWWwNDTXGbf/xD7Kd+6fURNHBg0adp6U+vF7J4MFGHb19u4VJRERErHHFunX8BmwFRuzfb3UcEREREcvNnz+f7t27c9NNN1X7fHx8PN9//z0ZGRk8UcsbgetCjRwREanXVq1aZdR9BwwgMDj4nF/rFxRE8IwZFDvHsXY7iePH1zhD6eHDRp0fEFDj14tnNb/6aqPuWlDAlv/8x8I0IiIinhdRVGTUge3bWxdERERExEscOXKEHj16GGN/f38AiouLjceaNGlCQkICc+bM8Xg+NXJERKReW7lypVEPHTq0xq/vNHEiqy65xBiPSE5m1V//WqNzlB85YtTFQUE1ziCe1XnyZHKctT/Qc9o0FvXpQ96hQ1bGEhER8ZhmpaVGHRYfb2ESEREREe8QFRVFSUlJlTHAPtO+yJWOmD4H8hQ1ckREpF4zz8gZMmRIrc4xctYstoSFGeP2L7xA1u7d5/x6+9GjRl1iWqpNvJNfUBCbTVOlfYDztmzhooEDmT17tnXBREREPKAoK4tI07hp9+6WZRERERHxFh06dKjStOnXrx8Oh4OZM2caj2VmZrJw4ULatm3r8Xxq5IiISL11LCmJ+3bv5vdAPDDEtPdJTfgGBBA6c6axxFoLu51fp0w59xNkZxtleXh4rTKIZ4366CM2v/MOSc6l8J4AVqSnc9lll3HNNdeQnp5ubUARERE3ydy6tcq4mRo5IiIiIlx44YVs3brVaOZMmjSJ6OhonnnmGaZOncpDDz3EoEGDyMnJ4ZprrvF4PjVyRESk3kr64gvuAT4FVthsdOjQodbn6njJJaycOJEC4G7guk2b+O67787ptb45OUZtb9Kk1hnEs/rceSdxGRn8cOmlvOvnZzz+1Vdf0b17d7546SUcdruFCUVERFwve8cOo8602QgwzUoWERERaaxuuOEGHn74YQ4790EODQ1lxowZNGnShC+//JJXX32Vffv2MX78eP5awyX5XUGNHBERqbfyf/vNqPfGxGDzqduPtVHffMMNAwbwDuAApk2bRmZm5llfF5Cfb9Q25xqqUj8ERkRw6Zw5rNu0ieHDhxuPl2RnM/jhh9nYrBkpv/5qYUIRERHXKkhKMupjzpmpIiIiIo1dp06deP755xlsWu1l3Lhx7Nu3j7lz5/L555+zZs0afv75ZwIDAz2eT40cERGpt0ITE426sHfvOp/PNyCAF774gqCgIOD45nX33nvvWV930MeHLcABwBYbW+cc4nk9evRgyZIlvPPOO4SHh/MU0Anon51N7IUXsvDCCykrLLQ6poiISJ2V7t9v1Lna209ERETkjEJDQ5kwYQLXXXcdAwcOtCyHGjkiIlIvOex2Oh09aozDx493yXm7dOnCP/7xD2M8Y8YMZn/66Rlf81RUFH2ANsCxSy5xSQ7xPB8fH+688062JSYyslUr4/EgIOHXX0lu1ozE6dOtCygiIuIC9oMHjbooMtLCJCIiIiLeo2PHjjzyyCNnPe7RRx+lU6dOHkhUlRo54jXS0tKYOXMmf/7zn3nqqaesjiMiXm7fvHlEORzGOP6661x27vvuu48RI0YQArwBDLnpJjK3bz/t8ceOHTPqpk2buiyHWCOuTRuGp6ay4v/9Pw6bluvrUlxM91tvZVH//uSnp1uYUEREpPZ8MjKMujw62sIkIiIiIt4jJSWFDNP7pNPJzMwkJSXF/YFOokaOeI3Fixdzzz338On06azTHc8ichYHv/nGqJMCAohs185l5/b19WX6+++zymbjXqC5w8Guiy467fHmRk6U9shpEGw+Pgx78UWC9u5lcbduxuM+wJiNG8mOi2PN3/5mXUAREZFaCjS9b6FlS+uCiIiIiNRDBQUF+Pv7e/y6auSI1xjWsydLgVxgTmoqR3futDqSiHix8uXLjfpQ27YuP3/nbt04evnlxnh4airLH3rolONKSkooNO2dohk5DUtku3aM3r6dTW+8wV7TG7W4igoGPf00y9u1I+MMs7VERES8zfMtWjAWuA7IHznS6jgiIiIi9YLdbmf79u0sWLCAtm74HOps1MgRr9GmRw+62GwEO8d7v/jC0jwi4t1ikpKM2jFokFuuMeqrr9gUEWGMO7/6KhnbtlU55tihQ4wAegAtgaZNmrgli1ir77330urIERaOHEmZ6fHO+/czbNgwpk+fjsO01J+IiIi3WpeVxUJgBhBi4Ya9IiIiIlbz9fU1/gB8/PHHVR4z//H396dXr14cPnyY61y4vP+5UiNHvIbNx4c9MTHGuGD+fAvTiIg3K87OJt40C6b5pEluuY6Pnx9Nvv2WyivFOBzsPmmJtYLERJYCiUAyEBIS4pYsYr2gJk1IWLKElG+/ZUtYGAAPAEk5Odx6661ccMEFJJkajCIiIt7Gbrdz+PBhY9xSS6uJiIhII9amTRvatm1L27ZtsdlshISEGOOT/8THxzN69GhefvllnnzySY9n9fP4FUXOIL9HDzhyBICwk+56FxGptPvLL+ntrAuB+CuvdNu12p1/Pouuuoox334LwPADB1j+4IMMf/VVAApSU41jc3x8aO6jeyQaus5XXknF0aPMvftu/vfFF1BQAMC8efPo1asXb915Jzc+9xz+auqJiIiXOXbsGGVlJ+aWxsbGWphGRERExFopKSlG7ePjw5QpU/jwww+tC3QG+rRJvEpwQoJRx2dlYS8vty6MiHitXevXsxmoAHZHROAXFOTW642aOZONkZHGuMvrr3Nk61YAitPSjMfz/HR/RGPhGxDAJe+9x7bt25lkmhEWWlzMZa++SlJ0NNs/+8zChCIiIqdKT0836oCAAJpoSVgRERERABYsWMAjjzxidYzTUiNHvErclVdid9ZNHA72/fqrpXlExDt9lZ1NX6AJMPeaa9x+PR8/P6K++44C5zja4SDpootw2O2Umj4QKQgMdHsW8S5t2rTh+++/58svv6RFixa8AsQA3YqK6HLDDSw87zwKnDNNRURErFb4669sAn4G3gwMxGazWR1JRERExCuMGTOGrl27nvJ4cXEx6enplFs84UCNHPEqYa1akRQQYIwPOpcyEhExW7VqFQD5QOeT9qxxl7YJCaydPNkYDzt0iBUPPEBFZqbxWHFwsEeyiHex2WxMmTKF7Vu30r5LF+NxXyBh3TqyWrdm7d//bl1AERERp5KdO+kDXAgMt9vPdriIiIhIg5WXl8fq1avZtWtXtc/v3r2biy66iIiICFq3bk14eDhTp04lzbQyiyepkSNe52CbNkZtX7HCwiQi4o0OHz5cZQ3TIUOGeOzao774gg2mJUh2/Oc/5O3bZ4xLw8I8lkW8T9PoaEbv3MnGV18l2d/feLxNeTnnPf44Szt2pCgry8KEIiLS2JUfOGDUBeHhFiYRERERsdYnn3zCsGHDmDNnzinPpaenM2rUKH777TfKy8txOByUlJTw1VdfMXbsWIqKijyeV40c8TplAwYYdfO9ey1MIiLeqHI2DkDLli2Ji4vz2LV9/PyI/u47km02rgZuKykhef164/kKfSAiQL8HHiA2PZ2Fw4ZRZnp8ZHIyqy680LJcIiIimO4gLWna1MIgIiIiItZatGgRPj4+/P73vz/luWeffZYjR47QtGlTvv/+e/Ly8li/fj3nnXceu3fv5t133/V4XjVyxOs0nTDBqOOLiig0LVskIpIxcyYXAU2BoUOHenxt9zZjxvDT669TufBjE9NzDm0YLE7BUVEkLF9O8ldfkRgaajzeY8MG7BavqysiIo2X/9GjRl3RvLmFSURERESstXnzZnr37k3zk94T2e12vvjiC2w2G//4xz+YNGkSoaGh9OvXj2+//RY/Pz++++47j+dVI0e8TpsJE8h31n7Ani+/tDKOiHiZ/j/+yE9AFjDN4bAkw7S772bcuHEARJketzVrZkke8V5dJk+m9ZYtVLZumtvtbPv4Y0sziYhI4xWUk2PUPq1bW5hERERExFpHjhyha9eupzy+efNmsrOz8fPzY+rUqVWea926NUOGDGH79u2eimlQI0e8jm9AADM6dOAuYCAwLz//bC8RkUaiorSU+GPHjHGLMWMsyeHj48MHH3xAWFgY5kVJfGNiLMkj3q1Jhw5sjYw0xpnTp1uYRrzVt99+y9ixY5mu7w8RcaOIwkKjDmrXzsIkIiIiItYqKCigrKzslMfXrVsHQJ8+fYiIiDjl+bi4OHJzc92e72Rq5IhX2nPNNbwLrAeWr1ljdRwR8RLJP/5I5Y/QCiD+pDsjPKl9+/a8+OKLbDY9FqAlSuQ0skeNogyYB/y4f7/VccTLFBcXc/PNN7Nw4UKmTZvG4cOHrY4kIg1Us9JSow7t1MnCJCIiIiLWiomJYceOHac8vnTpUmw2G4MHD672dcXFxUSabtb0FDVyxCsNHTrUqM0bm4tI45ZmWoN0T1AQYbGx1oUBpk2bRmfnsiT5QPwNN1iaR7xX3NNPEw2MB/4vNZV9+/ZZHUm8yIYNG8jLywOgrKyMFStWWJyofnM4HDgsWnpTxJuV5OYSZfp/o0m3bhamEREREbFW5RJps2fPNh7LyMjg22+P74p84YUXVvu6bdu20apVK49kNFMjR7zSkCFDjDo1NZVDhw5ZmEZEvIVj5UqjPty+vXVBnGw2G6N37WLVY49xbNEiojp3tjqSeKn4gQOJ7dLFGM+ZM8fCNOJtVpr+batuLOcuKSmJwYMHM3jwYJKSkqyOI+JVMrdtqzKO7tXLoiQiIiIi1rvnnntwOBxMmTKFG2+8kYceeohBgwaRl5dHmzZtuPTSS095zd69e9m1axd9+/b1eF41csQrtWzZkjZt2hjj1UuXWphGRLxFi5QUo7aZGr5W8g8JYcjf/06b0aOtjiJebtKkSUZtvuNHRI0c13nppZdISUkhJSWFl19+2eo4Il4l27R0yDGbjSALlgQRERER8RZjx47l6aefpqysjM8++4zXXnuN/fv3ExwczPTp0/Hz8zvlNf/6178AuOiiizwdV40c8V73tmnDLCANaPLKK1bHERGLFRw+THxxsTGOveIK68KI1IK5kbNgwQJjKS2Rk5eRXbNmDeXl5Ralqd+WL19u1FqiTqSqjJwc5gBrgV3BwVbHEREREbHck08+yZo1a3jsscf4wx/+wDPPPMPWrVsZO3ZstccHBgZy//33M2HCBA8nhVPbSiJeYlBUFAnOOr2ajadEpHHZPWMG/Zx1LtDxkkssTCNScyNGjKB9ZCRDcnKYVFrK5hdeYMTf/251LLFYWlraKXsmFRYWsnXrVvr162dNqHoqLy+PrVu3GuMtW7ZQWFhISEiIhalEvMeu4GCmOeuxQ4Yw39I0IiIiIt5hwIABDBgw4JyOffbZZ92c5vQ0I0e8VtTFFxt155wcKkpKLEwjIlbL/vlno97TtCm+AQEWphGpOT8/Pz5r0oQZwPWA/csvrY4kXuDk2TiVtLxaza1Zswa73W6MKyoqWLdunYWJRLxLenq6UcfGxlqYRERERERqSo0c8Vrx11xDmbMOBZL+9z8r44iIxYI2bTLqnO7dLUwiUns20/Jq3ZKSqCgttTCNeIPTNWzUyKm56r5mp2uUiTRGaWlpRq1GjoiIiEj9okaOeK2Q6Gj2mNZuPqxGjkijFpKRcaJOSLAuiEgd9HzoISp3PolxONj20UdWxhEvYG40mJdSUyOn5qr7munrKHKCeUZOy5YtLUwiIiIiIjWlRo54tYyOHU8MdEelSKN14MAB+paV0Q64Bmj/+99bHUmkViLbt2dLkybG+KgaOY1aeXk5a9asMcYPPPCAUe/cuZOsrCwLUtVPDoeDFStWnPK4ZuSInNBx+3YuBPoArZs2tTqOiIiIiNSAGjni1XyGDzfqlvv3W5hERKxU+UHcfmB1u3a00NJqUo/ljh5t1K3Xr7cwiVgtMTGRgoICAHx9fZkyZQrR0dHG86tXr7YqWr2zd+9eMjMzT3n8wIEDHDp0yIJEIt7ngaQkfgY2AV2r+f9FRERERLyXGjni1VpdeaVRdywpIffAAQvTiIhVzHdUDxkyxMIkInXX/t57jbpzSQkHli61MI1YybzsV9++fQkJCWHo0KHGY5pNcu7MX8v4+Hhat25tjPV1FAGH3U5MebkxDu/c2cI0IiIiIlJTauSIV2t/wQVk22zA8W/WPV98YW0gEbGEGjnSkLQbP569AQHGOOm116wLI5YyNx8qGzjmRo72dzl35q/VwIEDGTBggDFWI0cEclNTCTKNm/XsaVkWEREREak5NXLEq/n4+ZEUFWWMc3/5xcI0ImKF8uJiylevxs85ViNHGoL9ffoYddiCBRYmESuZGwzVNXJWrVqF3W73eK76yLw/znnnncfAgQONsRo5InA0MdGoy4Cm8fHWhRERERGRGlMjR7xenulusZAtWyxMIiJWSPruO5YVF5MLLLDZGNCvn9WRROqs6Y03GnXvrCwtHdoIZWdns337dmNc2cAZNGgQNuds5GPHjrF7925L8tUnhYWFbNq0yRifPCNnzZo1VFRUWBFNxGvk7tpl1Jk+Pvj4+Z3haBERERHxNmrkiNcLnjCBucCTwD9KSnA4HFZHEhEPOjx7NgDBQExwMMGhodYGEnGBnrffzjHnh/UBwDYtr9borF692qijoqKIz8uDBx8kYvNmevToYTyn5dXObv369ZQ79/4IDQ2le/fu9O3bF19fXwAKCgpINM1GEGmMCpOSjPpYUNAZjhQRERERb6RGjni9+Dvu4FLgWeD77Gz27dtndSQR8SAf04edmR07WphExHX8goLY1q4dicDzwPemD9ikcTA3aIYNGoTtiivgtddg0iQSTLNJ1Mg5O/PXaNCgQfj5+RESEkIf0xKGWl5NGrvS1FSjLggLszCJiIiIiNSGGjni9Zo1a0a8aQ1n/SIu0ri03L/fqH2HD7cwiYhrHXr2WXoBjwHvL12qpZ8aGfP7mUkdO0Llh6zZ2VzarJnxnBo5Z2feH8e8x5B5TzW9f5RGLy3NKIuaNrUwiIiIiIjUhho5Ui+YfxHXBxoijUfOvn10Ki01xq2vusrCNCKudeGkSfg59yjIzMzUB82NiMPhqPJ+ZmRAQJXn+zuX3QPYvHkzBQUFHstW3zgcDjVyRM6BX2amUdtjYixMIiIiIiK1oUaO1Av6RVykcUqaMcOoj9lstL/gAgvTiLhWZGQko0ePNsaznftBScO3Z88esrKyjHEnf/8qzzdPTSU8PBwAu93O2rVrPZqvPjlw4ABpppkGp2vkJCYmkpeX59FsIt4kOCfHqG0tW1qYRERERERqQ40cqReG9evHbcB/gLdWrqQ0P9/qSCLiAbm//mrUe5o1w+ajH1vSsEyaNMmo1chpPMyzcbp160bQiy/Cxx8bj/msW8fgwYOrPV6qMn9tOnToQIsWLYxx165diYyMBI7P3FmzZo3H84l4i3DTzL6Adu0sTCIiIiIitaFPxKRe6NOvH28DtwMDHA72fPON1ZFExANCtm416vwePSxMIuIekyZOZAzwEvBtYiKpCxdanEg8wdx8MGaQJCScOCA5mbF9+lR7vFR1umXVAHx8fKo0xDSrWxqz34eEMBq4FvAfOdLqOCIiIiJSQ2rkSL0QEB7OrrAwY5wxZ46FaUTEExx2Ox2OHDHGYeefb2EaEffoFB/P+wEBPAR0Afa+8YbVkcQDzA0Fo/nQpg2Y9q04v0kTo165ciUOh8NT8eqVaptiJlqeVwTKyspYe+wYS4Avgajeva2OJCIiIiI1pEaO1BtZ8fFG7btunYVJRMQTDixdSozpg8tO111nYRoR90nt39+owxctsjCJeEJhYSGbNm0yxkbzwWaD884zHu9dUmLU6enp7N+/32MZ64uSkhLWr19vjIcNG3bKMSc3ctQQk8YoIyOjyve+eQlCEREREakf1MiResO8BEDcgQMWJhERT0j96iujTvH3J6pzZwvTiLhP1I03GnXvrCxyU1MtTCPutn79esrLywEICQmhZ1ERHD16/MnKRk5gIKFlZXTq1Ml4nZZXO9WmTZsocTa8AgMD6du37ynHmBs56enppOr/L2mE0tLSjDo8PJzQ0FAL04iIiIhIbaiRI/VGmylTjLp9WRlZu3dbmEZE3O0bm42BwF3AfNOMBZGGptcf/kCmzQaAP5D4yivWBhK3MjdkBp13Hn4TJ0J0NHTpAkOGwIYNkJcH//d/VZYKUyPnVOb9cQYOHEhAQMApx8TExNChQwdjrK+jNEbp6elG3bJlSwuTiIiIiEhtqZEj9UbcyJHGB10ASV98YWEaEXG35WvWsB54Fyj4/e+tjiPiNr4BAewwfdBs//57C9OIu5n3abm0W7cTs3F274YRI6BfP/D3B6ru+aL9XU51tv1xKmmfHGnsQr7/ni3Ar8D/Ky21Oo6IiIiI1IIaOVJv2Hx82Nu8uTHOnzfPwjQi4k6lpaVs2LDBGJ/pAzqRhsDniiuMuntKChWm/VGkYTE3H8YGB594ont3aNKkyrHmf/vWr19vLCMmx5m/ltXtj1NJDTFp7GzJyfQCxgM9KyqsjiMiIiIitaBGjtQrhb17G3V4YqKFSUTEnc5l3wORhqTXgw9SeY90lMNB4vvvW5pH3OPAgQMcMO3z1z0n58STplkjlfr06UNQUBAAJSUlbNq0ye0Z64v09HRSUlKM8bnOyFm3bh1lZWXujCbidWyHDxt1abNmFiYRERERkdpSI0fqlYgLLjDqTllZOOx2C9OIiLusXbLEqPv371/tvgciDUlEXBxboqKMcdYnn1iYRtzFPBukbdu2hG7deuJJcyPC4YD9+wlYu5YBAwYYD2t/lxPMX4vWrVsTFxdX9QC7HVJTAejXrx/+zuXqiouL2bJli8dyiniDgKysE4MWLawLIiIiIiK1pkaO1Cvx111HZeumqcNByq+/WppHRNyjz5tvcgiYBdygTXmlkchPSDDqNhs3WpZD3MfcfBh13nlg/u9c2chZs+b4B63t2sHkyVVmmqiRc8Jp98fZs4eIq68mKj4e+vcHh4OgoCD69etnHKLl1aSxCcnLM2q/k5ueIiIiIlIvqJEj9UpEmzbsCgxkDfAmsEF3VIo0SK0PHqQlcAXQt3Vri9OIeEbH++836k6lpezTXnANjrmBMKl1aygvPz4IDYWePY/XbdtCRsbxOi2NhC5djNeokXPCaffHiYoiYPFifPLy4OhR2LsXqLq8mr6O0tg0KSw06qD27a0LIiIiIiK1pkaO1Dsv/e53DAbuA+YlJ1sdR0RcLGv3btqb9i9oO2WKhWlEPKfN6NGsCg1lOnAVMHvdOqsjiQuVlZWxdu1aYzzE4Tjx5HnngZ/f8bpFC2jTxnhqaOXjQHJyModNe100VuXl5axZs8YYGzNyVq2CH3/E4et74mBn88zcyNGMHGlsmlU2jYGwzp0tTCIiIiIitaVGjtQ7g03LZ+gXcZGGZ+8XXxh1hs1G3MiRFqYR8azv7r2XWzm+rOCsn3+2Oo640JYtWygqKgLA39+fNocOnXjSvDQYHG/sOEUnJ9OqVStjrPc+x7+Whc4ZBn5+fif2Efr4Y/j977FVVJw42Pn1Mi+/tnPnTo4dO+axvCJWyktLI8w0blY5+09ERERE6hU1cqTeMd9RuWnTJuNDERFpGPJNy0ntbd4cm49+VEnjMWnSJKNevHgxOTk5FqYRVzIv59WvXz98TTNKztTIsa1bp31yTnLy1zI4OLjyiVMPdjZyOnXqRLNmzYyHzTN6RBqyo4mJRl0BRJmWaxQRERGR+kOfjkm907NnT0JDQ4HjS2usX7/e4kQi4kphpg8cCnv1sjCJiOcNGTKE6Oho4PjPuJ9++sniROIq5pk0F/buDampJ5403aQCVGnksHYtQ7W/SxXV7o9TUACbN5968IYNUFKCzWZj8ODBxsOa2SSNRc6OHUad6eODb0CAhWlEREREpLbUyJF6x8/Pj/F9+nA58A8g6z//sTqSiLiIw26nU1aWMY688EIL04h4nq+vL5deeqkx/mnWLAvTiCuZmw89xo2D/fvhq6/g6aehZcuqBw8ceKLOzGRMhw7GcPXq1VSYlw5rhMxfS2O20tq14Py6OIKCcPj7H3+8tBQ2bQK0T440ToV79xr1scBAC5OIiIiISF2okSP10gMVFXwHPApEz59vcRoRcZWUX3+lqXMDcDvQaepUawOJWODKceN4GFgMvPjll5QXF1sdSero6NGj7Nq1yxgPHTYM2rSByZPhqadOfUGzZtCxozHsW1aGr68vAAUFBSSaZi42Nqd8LSsbOabmTtngwZT363fiRc6mzZCTZjY5nD9vRBqytLIyvgdWAalNm1odR0RERERqSY0cqZeCExKMum1amnVBRMSlDn37rVEnBwQQ2bathWlErDFu/HieBUYB0Q4HiZp5Wu+tXr3aqKOjo+lgmmFzWqbl1QK3bKFv377GuDEvr2aeSRMTE3Pia2n6mpQPHEj5gAEnXuR8zry02tGjR9lrmqkg0lCtDQ/nCmAo8MVFF1mcRkRERERqS40cqZfaXXutUbeuqODwxo3WhZEGbdvrr7N+8mQytm61OkqjUL58uVEfUhNHGqnwVq3YYtqUPfvTTy1MI65w8lJgNpvt7C86eZ+cypknNO5Gzsn749hsNnA4YMUK4/Gy886jzLw8nbP5ExUVRRfTRu9aXk0ag/T0dKOOjY21MImIiIiI1IUaOVIvxQ4YwCHnEiMAKTNnWphGGqqkOXMY/txzXLhoEfvHjLE6TqMQY7o72mG6c1qksSkYO9ao2zr395D6y9wwGDlgwPF9W87m5EbOScuCNVbV7o+zbx8cPmw8Xj5wIOXmRk5SEmRmAtonRxofNXJEREREGgY1cqTe2mf6RaRo4ULrggiLf/97lrdrx84G1lBLfe01/Jz1wKws9s2bZ2mehq6oqIgHi4t5CpgLNL/ySqsjiVim0wMPGHWHsjJSfvnFujBSJ3a7vUrD4PLsbIiIgBEj4I03Tv/CgQPhuefgp59g9+7j++o4bd++nezsbPeF9lInfy2r2x+H+HgczZphb9MGbrkFXnoJliw5/jVHjRxpfNJMy1CrkSMiIiJSf6mRI/VWiWkT28gdO6wL0shtfvddRn/+OcP378d2881Wx3GppmvWVBkn/+1vFiVpHDZs2MAvdjvPAFNCQoi/4gqrI4lYJm7ECHYFBRnjlLfftjCN1MWuXbuMpovNZqNjRgaUlMDy5bBnz+lfGBEBf/0rXHQRREcTHx9PVFSU8fSak35GNQbbt28nNzcXAB8fHwYNGnT8CXMjp7K5Y7PBhx/CQw/ByJEQEABUbeRs2LCBkpISj2QXscqw5GQuBvoDrUzLdoqIiIhI/aJGjtRbTSdMMOr47GwqzmWZEnG5tDffNOouxcXsbyCzo3L276en88OiSvHLl2MvL7coUcNnXi5n4MCB+Pn5neFokYbvkGmz9sjFiy1MInVh/retR48eBKxbd+JJU1PhbGw2W6PfJ8f8d+7duzdhYWHHBxkZxxs3AKaZS9Xp06cPgYGBAJSWlrJR+yxKA1ZRWsqbOTnMBdYDcXa71ZFEREREpJbUyJF6q/PUqVR+pB4OJM2ebWWcRiknJ4crU1KqPJb8r39ZE8bFtr/1Fie3EeIqKtj81luW5GkMzEvcDKnBh5siDVX0LbcYde/sbLKTky1MI7Vl/rft/P79YdeuE0+aGjPnYkgj3yen2v1xAD7/HLKz4bff4PLLz3iOgIAABpiapFpeTRqyrF278DWNm/XsaVkWEREREakbNXKk3gqJjmZPcLAxPvz99xamaZy++OILioqKeMX0WPCCBZblcaXSahqD2cDab77xeJbGotp9D0QasR4330yGc5aBH7DtlVfO/ALxSubmw8XmZY2io6Fjx3M/UUEBQwcPrnJeh8Phioj1xmkbOXB8Kbrzz4fWrU9/AufXy/xaNXKkIcvats2oC4Aw7ZEjIiIiUm+pkSP12pEOHU4M9Iu4x73//vsA/Gh6rOeRI5SctCRZfeNwOFiVnk7lPdM/xsZyLdASeHDjRgoKCixM1zAd2byZ2fv28R7wB2DIeedZHUnEcj5+fuyIjzfGDs08rXcKCgrYvHmzMR5gXgZ26NATy4GdjsMBt90GvXtDRARDTY2grKws9pxpj50GJicnh8TERGN8zg3/zz+HqVOhQwf49FOg6swmNXKkIcszzQA86ueHzUe//ouIiIjUV3onJ/Waj3Md9GRgV1aWtWEamY0bN7LOuc7/Eo7f5QcQCiTW8+XVdu3axZ+zs+kKdARiv/iCnyIiKAby8/OZNWuWxQkbnuQZM+jN8SbOMz4+xLVrZ3UkEa/gf+WVRt1z/37KioosTCM1tXbtWuzOPSnCwsKISUo68eS5NCJsNli5ErZuBbudiF276N69u/F0Y1pebc2aNcYMpKZNm9KlS5dze+G8eTBzJqSkGDf9mBs5SUlJZGZmujquiFcoNi2BnG1ayUBERERE6h81cqRea/7HP9KC4x+23370KHl5eVZHajQ2/fnPjHTW/YYMIbF5c+O53C+/tCaUi/z0009GHdKzJ2169eKaa64xHvv444+tiNWgFS1caNQpWvZDxNDrwQeZa7NxF9DH4WCZZg/UK+ZGy5BBg7CtWXPiyXOdUWKeobh2bZWZKI2pkVPlazlkCD6VMwvmz4djx07/QvOea87/f9q1a0dz0/uW1atXuzSriLcoP3DAqAsiIixMIiIiIiJ1pUaO1GvxAwZQEhkJHF8Oa435AxJxm6KsLC7/7TeWADuAP0+YQPGYMcbzcVu3WpbNFX7++WejHjt2LAA33XST8di8efNITU31eK6GLGLHDqMu6dvXwiQi3iUsNpY3L7qId4FUYLaWV6tXzMt2Xdqly4mGg80Ggwad20nUyAFOsz/OoUPH98WJioLu3aG6G3rMDbNNm6CoCJvNVmVWTmP6OkrjYjt82KhLo6IsTCIiIiIidaVGjtRrPj4+DDZt/Kt1zj1j/RNP0MS5vElr4II77qDdH/9oPB9fUsLBFSssSlc3xcXFLDTNDqls5IwYMYKOHTvSHHjA4WDTQw9ZE7ABqigtJd50N3WTiy6yMI2I95k0aZJRq5FTfzgcDlaYfhYmBAWdeLJHDzjXu+PNjZz16xlqagBt2rSJwsLCukb1eg6Ho/pGjvl9X2EhhIef+uKePSEk5HhdXg7r11c9B3r/KA2X/9GjRu0wzUITERERkfpHjRyp9/SLuOeF/Pe/Rr2hSxfCW7Wi3bhxJPv7G48nvf22FdHqbPP77/PXoiJGAhHBwcYduzabjRf79eMg8ArQ/fvvcTj3PZC6Sf7xRyo/zqwA4q+91so4Il5n4sSJRr1792527txpYRo5V6mpqaSnpxvjrtnZJ54812XVAPr2BV/f43VhIT19fQkNDQWgoqLC2K+uIduzZw9HTR9IG7NpzDeNnO5r6udXtRlWzT45q1evNvYyEmlIQnJzjdq3dWsLk4iIiIhIXamRI/XekCFDCAJGAD3mz9eH626WMm8e/U0fRjUxzUzZNnAg/wGuBP5l/sCqHin8+GP+CiwB5kZGEhgYaDw36P778XPWnUpL2aa9clwibdYso94dFESY9sgRqaJt27b0dS456A8s/OQTawPJOTHPIOnQoQMhjzwC77wDN94IF1987icKCTk+q8TJd8OGKrORG8OyYOa/Y/fu3WnSpEnlEycOOlNzrJp9cgYNGoTNZgMgOzub3bt3uyquiNeINM3YC+rQwcIkIiIiIlJXauRIvTeka1dygaXAP/Ly6u2SXvVF8pNPGvWewEB6/eEPxtjnySeZBnwHzFm8mNLSUo/nq6tWW7YYdfmIEVWeazN6NBudezIBZL7yisdyNWQO00y6I+3bWxdExIvdMWgQXwGZwJB6OuOxsTHPEh46dOjxPVzuvBM+/hiuvrpmJ2vk++RUu6xaWRmsXYvpidOfwNzIcZ4rIiKC7t27Gw9rVrc0RFFlZUYdFh9vYRIRERERqSs1cqTei46PJ83Pzxjv//prC9M0bOXFxXQ3fZhyYMIEbD4n/hlJSEggyLkHQF5eHsuXL/d4xrpIW7eOLiUlxrjt7befckzelVcade/EREpMS1ZI7bRISTFqW02WGxJpRMYMH85kIALolZPDsaQkqyPJWVTbfKitMzRyVqxYgcO5b11DZd5ryPi7b9kCRUXH64AAGDDg9Ccwf/337wfnknfm5dUaQ0NMGpfCwkIGAiOByUCk+d8REREREal31MiRBiHVtOZz6eLFFiZp2Nb//e/EOpeuKwV6//OfVZ4PDg5mzJgxxvinn37yZLw622O6yz3Vz4/2F1xwyjF9n32WykUqohwONjz3nIfSNUz56enEFxcb45ZXXGFdGBEv1v2GGzjsbJz7AdteftnaQCb5+fnk5+dbHcOrlJaWVtm7xqWNnI0bGWJqWqSlpXHgwIG6nd+LFRQUsHnzZmNsfC3NM7D79wfTUqinaN36+J9K1eyToxk50tCkp6eTBCwDvrXZiOnUyepIIiIiIlIHauRIg1A+cKBRR2mNc7exv/++Ua+Li6NZ166nHHOxad3/xXPmeCSXq/j+9ptRJ3fpUmW2UaWIuDg2tGtnjG2ffuqRbA3VnhkzcG7hTS7QoSb7Rog0Ij5+fuwyLYtj85J/X1d/9hnnDRhAp06d+PHHH62O4zU2bdpEiXOGZ0BAgLHHUa316QP+/sfr4mJaHD1KB9N+Fw25CbFu3ToqKioACAsLo2flfkHnuj9OpWr2yTE32DZv3kxR5QwfkQYg3TnzDCA6Ohr/yn9DRERERKReUiNHGoToSy816i55eZTqzmCXO7xxI+eZfiEMuOuuao+bcP75PM7xu/8WJyaSZroj2ZtVlJbSzXRHc+Bll5322KBp04x6QHo6mdu3uzVbQ7Zu3z7eAtYAO6Ki8A0IsDqSiNcKMO2r0jM1lTLTJtZW2D1rFl1vuIG3jx3D327niSeesDSPNzEv0zWgf38Chw2Dyy+H55+HzMyanzAwEH7/e7jvvuN77MTFNZp9csx/t8GDB+Pr61v5xImDzqWRM3YsJCTAI4/AJZcA0LNnT0JCQgAoLy9n/fr1rootYjlzIyc2NtbCJCIiIiLiCmrkSIMQP3kylTubBAF7vv3WyjgN0va//IXKnYhSfX3p//DD1R7XpUcPbvfzYzjHl//Z89ZbnopYJ9s/+4wo5x4DZUD3u+8+7bH9HnqINOdsHX9g61//6oGEDdMP+/ZxLzAY+N7UIBORU/V64AEqFyKMBLa++65lWdLWrCF0yhQigWuBWRyfObFz507LMnkT8wyZCT17woYN8L//wWOPgXN2SY19+CG8/jrceCM0a9Zo9nepdn+czEzYswfTE2c/0T33wIIF8MILMHIkAH5+fpxnWrauIc9sksZHjRwRERGRhkWNHGkQAiMi2B0aaowzvGTJmYbC4XDwamIiHwD5QNKoUfj4+VV7rM3Hh+Ru3Yyxebkyb5bx2WdGvS0igoi4uNMe6xsQwM5Bg4xxi3q2F5C3cDgcVT58HFLXPSREGrjQ5s3ZEhNjjHM//9ySHDn795M3ejStnA2JCuDfzuc+tyiTtzH/2zY+IuLEEx06QIsWLrmGeUbOunXrKC0tdcl5vcnJPyeMv/PatScOio0F05KnNaV9cqShiv/mG7YB84Hrc3KsjiMiIiIidaRGjjQYRzt3Nmo/8y/4UmeLFi3ifwcO8AegFdDpjTfOeHzQlVcadY8DByg3bWbvrZqZvmeyBg8+6/Fxjz1m1N2Litg9a5ZbcjVkBw4cIC0tzRibP0wTkeoVjR9v1O23bMFht3v0+iW5uezt25cupn/XX2rXju+d9eeff47DObuxscrIyCApKckY9zYv9+rChnW/fv0IcC5HWVxczObNm112bm+xf//+KrMKjEbORRdBSgrMmAHPPQc2W62v0VhmNknjE3TwIN2BsUDtW50iIiIi4i0adCOnqKiIJ598ki5duhAUFESrVq249dZbOXjw4DmfIzs7m//+979cd911dOjQgYCAAMLDwxkyZAivv/46ZWVlbvwbSE34O5fJAGhl2utE6u6DDz4w6uEXXUSb3r3PeHzPu+82lrprAiR++KHbsrlCdkoKPfLyjHHsTTed9TXxl11GYkgIK4A/Ap8sWOC+gA2U+c7ndu3a0cJFd6mLNGSdH3zQqNuVl7N37lyPXdteXv7/2bvv8CjKtY/j3930Tgm99yq9SxOVIgiCSFE8AorYQX2txwKWg/3YBQugx15BRUBFqUrvRTqhlxAIIb3M+8dsJrMQICGb7Cb8Pte1F/PMzM7cu3mybOae535Y2awZLU+etNbN79iRPj/+iANoA9yzaxcbpk8vsph8kf2zrUKFCkRs3pyz0YOJnKCgIFq1amW1S2ISwv6a6tSpQ7nsEWkOhzkKZ+hQuPXWAp3Dnsg5M3EkJdfRo0eZNWsWycnJ3g6l0ASfOJHTqFTJe4GIiIiIiEeU2EROSkoKPXr04Nlnn+X06dMMGDCAatWqMW3aNFq2bMmuXbvydJxXXnmFm266ia+++orSpUszaNAg2rVrx7p16xg/fjw9evQgycuTDYupqm0S6Frp6Zyw106Xi3bixAm+/fZbq33bbbdd8DnhFSqwsUyZnGN8/nmhxOYpS2bP5hvgOHDM4aDBsGF5et6iZ56hE2ZJoQ+/+YaMjIxCjLLkMT74gP8AA4CrW7TwcjQixUOltm3ZEhJitfe9+26RnXthp05cHhNjtZfUqkW3xYupXLkyP5cvzwrgfuDEf/9bZDH5Insip3O7djhWrcrZWNCRh3/8AY88AldeCZ984lZerSQmcnKdH6cgTpyATz+Fe++FESMAqFq1KlWqVLF2UXm1ki8xMZGOHTvSr18/WrRowf4SegNYuG00YGC1al6MREREREQ8ocQmcp577jmWLl1Kx44d2bZtG1999RXLli3j1Vdf5dixY4wePTpPxwkLC+Phhx9mz549rF69mi+//JJ58+axYcMGqlevzuLFi3nuuecK+dVIXlTr2pVjrtIap4B/NE+OR3z74YekuEroREdH079//zw9L6FTJ2u5/Jo1hRKbp8xYvZobgfLA89dee875f850w8iRBAQEAOaEsr/99lvhBVkC1V+6lMeAGcBNXo5FpDg5Ypujy6+ILjovGDyY7itWWO1VZcrQdv16HE7zq2TAFVdY25ps3Ej6JXyTiz2h0q96dUh1jVENDISCJq2/+w5eeslM6CxcWOITObnOj1MQBw/CzTfD22/DF1+A60K35sm5tHzxxRfWTX3btm2ja9eu7Nmzx7tBFYJS2Z89QEjt2l6MRERERESVszyhRCZy0tLSePvttwF45513CA8Pt7Y98MADNGvWjAULFrDKfofkOTz22GO8+OKLVK9e3W19vXr1eOGFFwDzjwHxPofTyVvt2tEEKA3MtZV+kYvX+emnWQncCdw+bJhVj/9Cqo4ZYy03Tkri6IYNhRNgARmGwdy5cwHIAlrZRnZdSNmyZenXr5/V/uSTTzwdXomVnpxMvVOnrHbZPn28GI1I8RJ95508A7QFrjhxguPHjxfq+f5+6CG6fPed1d4aHEy9desItH2/qvvII1ZJzWjDYO3LLxdqTL4qMzPTLRFwuZ9fzsZWrSAoqGAnaNMmZ3nlSrfkxs6dOzl27FjBju9DUlNTWWO7EaRjx47mQlwcXOwfaA0bQkSEuZyVBa6/BZTIubRMmTLFrb179266devGjhI0mj8rI4PozEyrHdWggRejERERkUudKmd5RolM5CxZsoT4+Hjq1KlDy5Ytz9o+ePBgAH766acCnad58+YAHDx4sEDHEc8J7NePzZgX5PWHeMFt+ewzGiUn0xp4Fxjds2een1unXz8O2C5gbXvrLc8H6AH//PMP+/bts9o98/EaAf71r39Zy7//8APxhw55LLaSbOeMGYS6ltOBujfc4M1wRIqVxkOGMLlSJVYCmYbBL4U4T87ixYvZ99pr1hfG/X5+RC1ZQmTVqm77RVSrxurKla122rRphRaTL/vnn39IcM255nQ6qXnkSM5GT4wosSdyNm6kerlyVKxY0VpVkr77rFmzhrS0NACCg4Np1qyZueHhhyEyErp0ge+/z99B/fzANqIN1/tlT+SsWLGCTNsFcClZVq1axcqVK89av3fvXrp168Y///zjhag878SuXdhvvSrbpInXYhERERFR5SzPKJGJnHXr1gG4TQBrl71+/fr1BTpPdrbQ/ge0eNeZd1QahuHFaIq/Y5MmWcvrIyKoc+21eX6uw+lkZ716OW3XqBdfM2fOHGu5RYsW+f59vuaaa+gbGcknwJ7UVNY98oiHIyyZjtoS6dtDQwmxzakkIufndDrdRgMW9MaUc9myZQv9+/dneFYW7wAnHQ5Sf/iBiuf4fuVwzTkC0CImhtOX4KTx9lJgTZs2JcB+wbig8+MANGoE2XMkZWbiWL++xJZXs8+P06ZNG6uUKX//DSkpsHixVRotX+w/B1cip3Xr1jhdZQITEhLYsmXLRcctvs0+GqdTp05WFQcwb87r3r07Gzdu9EZoHhW3aZO1nAJEao4cERER8RJVzvKcEpnI2bt3L2BOXpqb7PUxtgl7L8Ybb7wBwIABAwp0HPGcdu3a4XDNk3PixAm2b9/u5YiKr6TYWJrZ/gg85RrJlh+Btvl0Gu7bR6YP1qos//bbjAMaAr3yORoHIDAwkIdq1uRmIAwoNWOGZwMsoRy2uTaO1anjxUhEiqdrbYn1OXPmWCMXPOXQoUP06dOHEydOkAU8GBjItm++OW9Cv8Xjj3PStRwGrJs40aMxFQf2ETFXtmgBO3fmbPTEiBx/f7CPNj+jvFpJSuTkOj/OyZOweTO2Dfk/sP05rnOEh4fTtGlTa3VJGtkkOU6dOsXnn39utceOHcvdd9/N+++/b/39cOTIEbp3787atWu9FKVnJNj+Bjrm52fNZyYiIiJS1FQ5y3PyNqN3MXPadXdeaGhortvDwsIArNIXF2Py5Mn8/vvvlCpVikcffTTPz2tyjmHtaWlpBAQEEBsbe9ExlQTx8fEFPka9evXYtm0b9YDlX35JmbvuKnhgl6C1Dz7IVa7lBKDagw/mu39WvOkmvn/5ZeYYBnMNgynz5tHGXhbGy1JOnGDQrl3c5Govioo66zXmpU+GjB0Ld98NQLOEBNZ//z2Vu3b1dLglSiVXwh0gvWXLS/6zLz888TkpxV/z5s0JDg4mJSWFmgkJ/PHBB7QZOtQjx05ISKB///7WDS8Oh4P3Jk+mdrduuf6uWn0yKooNdetyhWueiYCvvyb22Wc9ElNxsWTJEmu5UYMGJD7yCAGrVuHct4+TYWHggc+6sCZNCPnrLwBSFi+m4fDh1rZly5Zx5MgR/Oxz8xRTf7leI5jfn2NjYwmYP58o17qsUqWIK1061/f0fJ+Tjrp1KZvdOHiQuPXryapcmRYtWlij9RcsWKAbtUqg6dOnk5iYCECpUqW44ooriI2NZeDAgaSmpjJu3DiysrI4fvw4V1xxBV9//XWuFxsuRlH/3x1nS3ieCA4mRN+z5Az6Pim+Rn1SfI36pMkwDOuGl4ulylmeo1tzLsKiRYsYN24cDoeDqVOnUtlWE16874nQUI4D24BKX37p7XCKrbI//GAtr6xbl7AKFfJ9jPDKlXm1Y0c+APYCf/zxh+cC9IBdH3+Mq0ANCUCdG2+8qOPUGjyYHYE5lciPXKKTfOdVwr591LWNHihnKxElInkTGhrKpNq12Q2sBwLee88jx007fZoDbdtS01Za6LnnnnMbAXQ+AbfcYi23iosj7hIqUXX69Gm3klxNuncn+f/+j1NffMHJxYuhgH8AZcuwXVj2X7eOFi1aWGXBTp8+zbZt2zxyHm86fPgw+/fvt9rZN4H428otZLRufVHvqVG+PJm2MlPZx7T/Ybl69ep8H1d8m2EYfPzxx1Z7yJAhhGSXKQSGDRvG5MmTrSToyZMnuf7661m+fHmRx+oJWbY7UU/bypeIiIiIFDVVzvKcEjkiJ7vWXlJSUq7bs+/EioiIyPexN27cyIABA0hLS+PNN99k4MCB+Xr+JlupKrvg4GAAoqOj8x1TSVSQ96FG48aUcZVDqBQTo/f0IuyeO5eWthFr5R9//KLfx/79+1t31S5YsICXXnrJIzF6gjF7trW8uUIF2tesec59L/T6N115JXVdx2u4ciVlSpXC6V8iP2ILLObDD6nlWj7hcNDs+utV8uMi6LNNWrVsSU3XXdf1tm6lbJkyBfpdMrKy+Kt9ezofP05H4C4g8v/+j8cffzxPz4+OjqbTo49ycMIEKmdm4g8ceuMN6n/77UXHVJysX7/empsvKiqKDh06WAkWj7riCmvRf9s2apQtS7NmzaxSUFu3bqVLly6eP28RWrhwobVcrVq1nLJntrv0Art1u+Dn4Dm3d+wI+/YBELllC4waxVVXXWVt3rJlC8HBwW71u6V4W758udvcN+PHjz+rf4wZM4ayZcsybNgw0tPTSUhIYMiQIcyaNYtu3bp5JI6i+r/7YFAQ3wMVgRNVq+o7g5yT+ob4GvVJ8TWXep90OBykpaWds8LUua5z2/ly5azipkReOcue8Mh+J59d9voaNWrk67i7d++mZ8+enDhxggkTJnDvvfcWLFApFBVs87LUS0oiOS7Oi9EUTzFPP20tbwsKorHtDuv86t27t7W8YsUKjh07VqDYPKmKfSLYApZCa/jcc2S6lqtlZLD+nXcKdLySLOH3363lHWXLKokjcpHqP/CAtVw9I4OdBawpvKBLFy53DUf3A26pXp0XXRNG5pXT359ttpENZefMKVBMxYl9XpV27doVThIHoH59yE4wZGXB2rVu8+SUhPldcp0fxzCsOW1cGy7+BO3b5yy73q+GDRtaN3llZWXlabJVKT6mTJliLXft2pVGjRrlut+gQYP4/vvvCXSNtE5MTKRPnz78bvvuUhz8FhnJ9cDlwMo8jqgUERERKY4upcpZJfLqWfbkRucqi5C9vlmzZnk+5qFDh7j66qs5dOgQ48aN42nbhW7xLXUGDCDRtRwA7PjmG2+GU+ykJyXR2DYR/aFrrinQhfZmzZpZH6L+hsFCH7kz++CyZdRNTbXaNceOLdDxKrZqxZqyVtV9EpTIOafQDRus5cRz3NUhIhdWsVUrNtvuatpfgPJqC4cPp7ttTpI1pUrResMGnBcx10qlhx4iCfgceDgxke0loNRXXuSafCgMTie0bp3TXrnS7Xz2OIor+2vo2LGjubB9O2TfnONwQLt2F38C+89n5UrIyMDPz4+2bdvmGoMUbydPnuRLW7nlsRf4ztevXz9+/PFHq2JCcnIy/fr145dffinUOD3p0KFD1nKlSpW8GImIiIgUd4GBgWzatCnXR14UVeWsN954I9+Vs4qbEpnIufzyy4mKimLnzp1WmQm7b10XkvNa7/3EiRP06tWLnTt3MmrUKP773/96MlzxMP/gYHZERlrt48Xojy5fsPrZZymflQVAKnDZiy8W6HgOh4NxzZszA4gDKvjI/DE7bRc8Y/z9qXHllQU+ZtqwYdZyi+3bSdLEsmcxDIONp06x29UO69HDq/GIFHdHbRezy9gSMfmx7PHHudx2kXN7UBC1164lyPZ/aX7UHzyYbo0acRMwG/j8iy8u6jjFiWEYbhf++xsG3HorfPABFEYiq00bqFMHhg6FevVobxthsmnTJk6dOuX5cxaR9PR0Vq5cabWtJJU9sdKoEURFXfxJWraEoCBo2hSGDwdXGYeSNrJJTJ9++ql14aBs2bJcf/31F3xOr169mDVrllUCJDU1leuuu46ZM2cWaqyecvjwYWu5JE/4KyIiIr5PlbM8p0QmcgIDA7nnnnsAuPvuu63MHsBrr73G+vXr6datG61tdzO+/fbbNGzYkMcee8ztWElJSfTt25cNGzYwZMgQPvjgAxwemqxWCs+JBg2s5cA1a7wYSfGzaeZMsqehX1m9OmXq1SvwMbs0bMgAIBxosGcPWRkZBT5mQfnPm2ct72nY0CPHbDFhAtmXziKANU895ZHjliS7d+/m1pQUagMVgNqjR3s7JJFircJtt1nLTRMSiN2yJV/P3/jBBzSbNInscTcH/fwIX7SIqHx+ibZzOBxc/69/We3PPvvMmjumpNqzZw9Hjx612k1jYmDqVLj9dnj1Vc+f8KWXYMcO+PJL6NuX+vXrU6pUKcBMKq2wjawtbtavX09ycjIAAQEBtGzZ0tzgqbJqACEh5uieDRvgww+hdGkAt4SYEjklg2EYbmXVRo4cSVBQUJ6e26NHD+bOnWvdHZqens7gwYP5phiM9lciR0RERHyFKmd5TolM5AA88cQTtG/fnr/++ot69eoxdOhQOnTowIMPPki5cuWYOnWq2/6xsbFs3brVbRg6wL///W/+/vtv/Pz88Pf359Zbb2XkyJFnPcS3BNkmJK1+8KAXIyleDhw4wJitW6kM3A8EPvigR47beNw4slM35QyDfz7/3CPHvVgZKSk0PHDAagfb5lUqiNDoaNbVr59z3K++8shxSxL7hbGoevUoW7WqF6MRKf4aDh/OIVf5Syfwz2uv5fm5u+fOpdLYsYS42vFA4jffUMlWXupiDR8+3Frevn272wiLksj+2Va3bl2C163L2VgYZdbOKHnqdDrdkhDFuSyYPfaWLVta5a34+++cnbLLrRVELpOt2t/DgwcPnvOuQSk+/v77bzZu3Gi1b7/99nw9v3Pnzvz2229EuUaAZWRkMGzYMD777DOPxulJqQkJXH/iBP2ANkDFS3ySZhEREfEuVc7ynBKbyAkODubPP//kySefJDQ0lBkzZhATE8PIkSNZvXo1tWvXztNxTpw4AUBmZiaff/45H3/8ca4P8S01hwyxlqtmZnJ0/XovRlN8TJ8+naysLI4DM2rWpLVrZFtBRdWowWZbrcujXv6d2fLJJ5R23R2eDjS++26PHTvSNpQzOC6O/Tt2eOzYJYH9Yqf9gpmIXByH08l22yhUv9mz8/S8Yxs24NevH2Vdn4WpwO7//pd6HqopXKNGDbp06WK1v502zSPH9VX25EP31q3BduG4UBI5uSgp8+TkOj8OwEcfwVtvwU03ga1veVKFChXcSjpoVE7xZx+Nc8UVV1DfdsNNXrVv35558+ZRpkwZALKysrj55pvPujHQVxzbsIEPgJ+AFUAFJXJERETEi1Q5y3NKbCIHICQkhGeeeYYdO3aQmprKoUOHmDZtGlVzuQN8woQJGIbB9OnT3dZPnz4dwzAu+BDfUqltW+sOZYDdttr/krusrCw++ugjq33rrbfidHruIyLOdtG+jJdLvhy3jQjaFBVFROXKHjt2s7vu4t1SpWgPNAU+++47jx27JLBfoFMiR8QzQmw3LzQ9cIDUC8yPcvr0aXZ07kx1W5nLVffeS4vx4z0a1y3XX8/twALggSlTyEhJ8ejxfYn9s61vhQrgmmuOqCiwJdoK05mJnOL6/dT+XtpfE61awT33wKefFup7qvJqJceJEyf4+uuvrfbYsWMv+litW7fmzz//pFy5coBZsu3WW29l8uTJBY7T007aSmyecDguer4zEREREU9R5SzPKNGJHLm0xdjqQSfPn++9QIqJ+fPns3u3OQW90+n0+AdfhVtusZabJCRwctcujx4/P+YdOMBvmHegn/TwndIOp5Nj48ez3NX++OOPi+3FNE9LTUig68qVdAKCUSJHxFOa3ncfSa7lCGDjO++cc9/09HSGDBnCyFOn2O1aN79fPzq9+abH4xrUrx9vAV2BCllZrC2MuWJ8QGpqKmts8/G1zczM2diu3Vll0DwmMREWLoTXXoO33qJdu3bWptjYWHZ58f/Zi3Xs2DF22Eaydijs0UwnTsDcufDMM+D6GZaUEnUCn3zyCSmuBHK5cuUYaB9xePAgzJwJ+fg9adasGfPnz3ebc+bOO+/kjTfe8FjMnpC4c6e1fDww0IuRiIiIiJhUOcszlMiREiu1RQtrOfKff7wXSDFx7P77GQGEAL1798515FpBNBg2jGOu4Y5+wOa33vLo8fMqLi6O/+zaRU+gNFD68cc9fo6bb77ZWt6yZUuJnxsir3Z8+y0vZWayBDgKNG/SxNshiZQIIWXKsKFCBQCSgO2//prrfoZhcMcddzB79my2AR2BH7p0odvMmYUSV+k6dVhju+CZ4qNliApqzZo1pKWlAeYfKJViYnI2FmYiYvZs6NYNHnwQXn+dMmXK0MA2UqU4JiHsI2DOLHNWKIYNg9694emn4ZdfAPfk0apVq8iwjVyT4sMwDLeyaqNHjyYwO6mRkGCW57vuOqhTBzp1gq1b83Tcxo0bs3DhQrfvyePHj+ell17yZPgFkmr7DDqVy1xQIiIiIt6gylkFp0SOlFhhN9zAI0B34Jq0NDLtd8iKmxM7dnDd+vX8DzgIPHDllR4/h9Pfn621alntzJ9/9vg58uL3338ny1XyJqJ8eS7r3Nnj56hdu7bb3BAl+W6A/IidNcta3hMeTqAuLoh4zJF//Yt+QDTw6O7duX55nThxotuQ9c7XX0//P//EUVgjRoCs4cOt5ea7dpEUG1to5/IWe/KhdatWOJcvz9lYmImcNm1ylnftgri4Yj9Pzpnz4zgcDjAM81EY7CNDXT/Hli1b4u/vD5g1uDfa5zuSYmPRokVssZUYGzNmTM7Gzz5zH4mzZg1UqpTnY9erV4+FCxe6JRofeeQRnn322QLF7ClZBw9ay8kqqyYiIiJSYiiRIyVWoxtu4FU/PxYARxIT3f6YE3frH32UINdyusNB1zvuKJTzOK+5xlquv2sXRvYcAkVo7ty51nLPnj09Og+Q3S2uUnItgfoffXTBOSsuBX6rVlnLcfXqeTESkZKn7f33MwtIBmJiYs66+PzrPffw5sSJVrtz5858+umn+Pn5FWpcLZ54guxPvwhg7TPPFOr5vMGefLimcWM4ejRno63cmcfVqAFly+a0V60qUYkc67Xs3QuVK8PAgfDSSznzD3mCPdG2bBkYBiEhITRv3ty2WvPkFEf20ThXX301derUMRuGAWfOa3PttXBmwuPkSRgxAmbNgvT0s45fq1YtFi5cmHNc4KmnnuKJJ57w+l2gziNHrOWM6GgvRiIiIiIinqREjpRYYWFhXHbZZVZbf4jnzsjKopJtpMSmNm0IKKSREg3vu4/syy8VsrLY9s03hXKeczEMwy2R06tXr0I71w3XX88Kh4PVwH0pKax5/vlCO1dxUW3/fms5oBBGQolcyipVqkQb2wiNn376yVpeMWECPd55h8VAdaBRo0bMnDmT4ODgQo8rpEwZ1tWta7X9v/qq0M9Z1OzJhx7h4Tkb6taFwryI6nC4j8pZudItkbN27VqSk5ML7/welpmZ6fZdzXotf/8Nhw/DjBnwwQeenXPInmg7ehT27AHc58nR98fiJzY2lm+//dZqjx07Nmfj8uWwbl1O+5tv4Mknzz7Id9+ZI3f69TNH69x1FyxZ4jY6rHr16ixcuNCtpOHzzz/Pww8/7NVkTpCrdjyAYStvKSIiIiLFmxI5UqJpwtoL2/K//1HfNREsQHXbHdueVqZePTaHhVntA598Umjnys2On39m0oED3ASUwxyRU1giS5UirXp1q+0o4tfqa45v3UoN2zwD1QYP9mI0IiXTtddeay1nJ3I2f/wxjSdOxB9oDPwYEMDsX36hTJkyRRZXqK2kUcujRzmex7koioMjR46wx3XxH6BJQkLOxsIsq5btjERO06ZNCXXdjJGRkcHq1asLPwYP2bx5M6dPnwbAz88vJzFp//7m6fc0OtqcIyWbK2mj74/F28cff2zNW1WxYkX69++fs9E2UocuXWDwYLDd+GX57LOc5ePH4b33oHNnqF0b/v1v2LQJgMqVK7NgwQKaNm1q7f7KK68wbtw4ryVzwmyfQwHVqnklBhERERHxPCVypESz/yG+6a+/vBiJ74p98UVreV1kJLX79CnU8+24+mr+DbQCnrFf8CoCBz74gJuBT4EFISGUL1++UM8XaLt42erwYWIv4fJ+u7780lo+5nBQVSNyRDwuO5FTAWiydCkbPvyQcqNGkZ0+PwUE/+9/1KhZs0jjajF+PIddoygCgI1PP12k5y9M9tEalStXJqJpU3OUR0CAVxI5/v7+tG3b1lpVnJIQ9libNWtGWPaNH4WZyIFc58mxf3/8559/iI+P9/x5pVAYhsH7779vtUePHk1AQIDZOHkSbN9HOF8p4XHjzCRPUJD7+j174D//gaZNoUULePllKqSl8eeff9KiRQtrt7feeos77rjDmpexKJWy3aAVYpufUkRERESKNyVypETr1LQpnwDbgEWbN5Ngm/yzqO1fvJi/H3zQpyZ6Tjx6lBa25ELCkCGFfs5Kjz7Kf4A1wJK//y7SiyPhtmTeEdsf24Wl5UMPuV283PTEE4V+Tl+V+Mcf1vKu8uULdXJ1kUtVixYtmBUSwmHgQ6DemDGUc90Rng5snzSJBkOHFnlcfoGB/NOypdUu/csvRR5DYTlrTpfx481kwKlTMHJk4QdgS9qwdy8cPVps58nJdX6c1FRzIvqcDZ4/cS6JnHr16lG6dGnATAysWLHC8+eVQjF//ny2bdsGgMPhYIztpho+/RSyyw2WLQvXX3/uAw0YYJZdO3IEpk6Fq646u6zfunXw8MNw7bVER0czb948t0Tq+++/z+jRo8nMzPTUy7sgIyuLcrbzRdavX2TnFhEREZHCpStpUqLVa9mS/kA9wA/YYb8Lrwite/ttSnXpQsfXXuNA1aocXb/eK3Gcac3jj5M9tWs80LII5nFp06YNZV2TM2dkZDBv3rxCPydAUmwsTY8ft9qliuBipl9gIP/Y7pYuN2dOoZ/TFyUePUrl5cutdnJuJUxEpMAcDgdhtruv7TPgLBs7ltaPPlr0QblUuP9+a7lZQgL7Fi70WiyelGvyASA4GGylRAtN5cpgnwNj1Sq3OIrT/C5///23tWy9hjVrwFUii5AQaNbM8ye2/9xWr4a0NJxOJ+1s8+cUp/fxUjd58mRruXfv3tTMHoFoGO5l1UaOPHu0TW6iomDUKPjtN9i/H157DVq3dt9n+HAAypQpw2+//UanTp2IxvwM/vjjj7n55pvJsJWXvVhGVhbx+/YR8+efbJw6lRUTJ7L49tuZfeONPP7449x+++3c1Lcv9ldVpnHjAp9XRERERHyDv7cDEClMTn9/dpQpQ+u4OADif/0VHnigSGPYMGUKte+9l+zpj+ulprK7TRsOLlpEZftdoF4Q+c031vK6Ro3oWsilxsCse9+zZ0+++OILAGbPns2gQYMK/bybJ08mO6VyCmh8662Ffk6Aqo8/DtddB0DjpCR2zJxJ3QEDiuTcviApNpZtDRrQ0lbmo+wNN3gxIpGSLXToUDijdNn8nj3pbru46Q0Nhw9nx+jR1E1LIwtY8+abVOva1asxFVRmZibLbUnqDkVRSu1MDodZXu3nn832ypW0v+02a/O+ffs4cOAAVapUKfrY8uHkyZNssY0Qtt5LW3KHNm3MknWe1rw5BAaaCaPUVFi/Htq0oX379sydOxdQIqe4OHr0KD/88IPVHjt2bM7GZctg48ac9u235/8ElSrB/febj61b4fPP4YsvrEQOQFRUFHPmzOGPBg244tAhvgc+++ILxp46xXu2km+GYZB07Bgntm/nWEYGR1NSiI2NtR5N5s+n+p49BJ8+TXhyMpHp6ZTJyiIKiDojrL3ANa5lJ/AXUAmo5ufHl7Vr5/91ioiIiIhP0ogcKfESbHeihaxbV6TnXv/NN1S/4w4izlhfKz2drMsvJ8ZWbqqo7frlF5qdOmW1o4vwTu0+tnl4dv/0E0YR1A9P/P57a3lLxYoEhoefZ2/PqTtgAJtdE08D7C+CUU++Ijk5mfv79aPOyZPWuoUNG3LZxVw8EZE8uey++7DPPrawSRO6zZ7ttXiyOZxONvfty4NANeCRTZu8NhG4p2zatInExETAvEmh9Zl36ReVM+bJqVSpEtWrV7dWFYckhD0hVqZMGerVq2c2Cnt+HDBHZdhK/+U2T86yZcuKfX+9FEybNo309HQAqlSpQt++fXM2tmsHv/5qllPr2RMKWnKsQQOYONFM6Nh+3wAigoLon5pKJDAS+A2YPGsWu+vVY0toKAf8/Ul2OgmrUIGqnTvzUvfu9O7dmxEjRjB+/Hiee+450hcvptP+/bQ6eZL6qalUzMoi8ByhRNuWs4AYYCkQNHw4Tn/dtykiIiJSUiiRIyVe6BVXWMs1jx4tkqQBwKpVq7jitttw3SNLKrAo+8IEUDUzk6Crr2bHjz8WSTxn2mu7Y3trcDCNRowosnP3uvpqpgD7gN+PHGHHzJmFfs4qmzZZy6nduxf6+eyO2RJXDVetIsM2OqWkSk1NZdCgQby/bBlXAyeBxXXq0HnDBi9HJlKyBZcqxYZ772VnYCDz27Th8tWrfWZOqqavvMJrwEHMCeTX2Oc+KYbsCZJmzZoR+vrr8MMPcOhQ0QaSnciJiDDLj0GxmyfnzBJ1DocjewO2DYUXQHbSpkIFq5SbvbTa0aNH2bNnT+GdXwosKyuL920jXm699Vb87UkMpxOuvhq+/RY8OU9Xdl+127wZR3ZJQJdKwOVJSTRKTqZKZiahtm3RnO18M2pmAccdDnYFBrI+IoINFSty+6hRPPLII7z88stMmzaNP/74g48//jj/r0dEREREfJZu0ZESr/bw4fDsswBUyMriwLJlVOnYsVDPuXbtWq6++mpOnDrFv4AUh4NmTz1FlwkTWHD99XRzjQ6pmJVF7HXXsfWLL4p0Auq0tDTG79rFtcCtwOG+fWlQhBf6ylesSOfQUKomJQFw4KOPqDdwYKGd78DSpdS1/UFd015qowg0ff550r/7jgDMn/nKV1+lzb//XaQxFKW0tDQGDx7MHNecQMuBZ/r14+XvvtOdoSJFoNObb8Kbb1LH24GcoXbt2nTs2NGaC+Wzzz6jVatWXo7q4tmTD1c3awb2z/V9+6Bq1aIJpFs3+OcfqFfPmoy9Q4cOfP3112fF6atynR/n4EHYuxfbhsIL4MEHzdK71atbF+ajo6OpU6cOO3fuBMzEXS3bHFTiW+bNm8euXbsAcDqd3GYrMXgWP7/CDaZFCzhyBH76icxPPyVr1iwCzjOiq0JQEHWqViU6Otp6hCYmMj8hAb8KFQisXJmQatUIr1mTqDp1KFWrFmUDAylrO4Z3izWLiIiISFHQFTUp8aIbNSLG358arklG9379daEmcjZu3MhVV13FiRMnAHOenuhvv6Wta16Ubt99x6KRI7n8449xAtGGwYGbbmJp9ep0KOQEU7aff/6ZdXFxrANeCQzkwNtvF8l57Y62bEnjJUsAiPzrr0I918533yV7doDdAQHUKuIROWUbNGBZxYq0P3wYgNQPPnC/4FeCpCcl8a/hw/k5e74GYMiQIbz02Wf4KYkjcskbMWKEddH+iy++4KWXXsKvsC+qFhJ7gqRXqVI5GypXhqKckyY83CzzZGMfkbNy5UrS09MJKIz5ZTwgKyvLbXSTFbu9JFz16ub7WljOKI1lj8WeyBk2bFjhxSAFMmXKFGv5mmuuoVq1al6MBggNhaFD8Rs6FOPIEf58/HEyTpwgvFYtQqpVI6xGDTMpU7s2T4SH84R3oxURERGRYsA3am2IFLL9tgsqqYsWFdp5dv78M8937szx48cBs2b+l19+yYAzJrfvMn06S++5hwzgADAwM5Orrr6a+fPnF1psdh9++KG1PGjwYMpUrFgk57Urc9NN1nLTEyc47UpyFIYA21xEexs2LLTznNctt5AMfAH85+BB4uPjvRNHIcpISWFlgwbc+uOPhLjWDRw4kE8//dS9vImIXLKGDBmCv78/gUD7Q4dYafv/qDiJj49ny5YtVru5vWRmhw65l1sqQi1btrQSN8nJyWzw4bKW27dvt25+cTgcOSXNGjWCp5+GXr3MhxecOU/OpcQwDB577DGqV6/Oa6+95u1wzuvQoUPMtJXpHWsfeb19uzmPjRf5V6jAZS++SMv336fjq6/SYvx46g0cSPlmzYpszkYRERERKf6UyJFLQoatdEuZbdsK5Ry7Zs8mfMAAPo6Ppz9mWYfPPvuM66+/Ptf9O731Fisff5xrAgLYDSQmJtKnTx9mF/Kk1Pv27bNKXgHnLz1RiBqPGsVJ14WuQGDTW28VynkyUlJofOCA1Q657rpCOc+FtHzySZqULs2NwC/p6XzzzTdeiaOwZKalsaxhQzru38/VwCzghj59+PLLL332LnARKXrR0dG80aABh4EfgPRXXvF2SBdlxYoVGK5SSaVLl3b/blGYJcDyKDg4mJYtW1ptXy6vZo+tcePGREVFmY2GDWHCBJgzB2xznxQleyJn9erVpJ0x70lJ9vnnn/PCCy+wb98+HnzwQbdEia+ZOnUqGa6R99WqVaOPbW5CJkww+9IVV0AR3TAlIiIiIlIYlMiRS0LZa66xluslJJDumpvFU2LmzSOkXz8qZGURCHwNfPPf/zL0AvPedHj+eV7++WdCXJMTp6SkMGDAAH5w1bUvDD++8gp+rotPtWvXplu3boV2rvPxDw5mi32k1IwZhXKelYsW8R6wFkgBGt91V6Gc50ICw8LoaxuFVJImoM1MS2Npo0ZcHhNjrYuIjuZ/X35JYGCgFyMTEV/U4oorKO1abrZjB8lxcV6N52LYkw8d27XDsWJFzsb2XpqtIivLnCvnyy/BMNzKq/lyIifX+XG8JT0dVq+Gn34CoHnz5tb/Y6mpqaxfv96b0RWZw4cPc99997mtGz16NPv37/dSROeWmZnJBx98YLXHjBmTU64xNha+/dZcnj8fXCPmRURERESKIyVy5JJQb8gQUl3LIcCO77/32LH3LVyIf69eVMrKstatGD2aQWf8AXwuPXv2ZO7cuURERABQKj2dekOHsuTOOz0WY7asjAz6v/MO+4AXgPuGDsXp9N7HQMbVV1vLtbZtw7C9h57yy6JFPAa0BG7o3JlwL5SRy3bLLbdYy4sXL7bq7hdnWRkZ/NW0KZe7JhgGWF2mDE23bSMoMtKLkYmIr2r+1FMkuJYjgbXPPefNcC6KPTHSr3ZtOH3abPj5QevWRR9QQgKUKmWWIxs+HPbvLzaJHHtsXk3kLF8OkZHmz2/kSDAMgoKCis3IJk8xDIO7776buDMSrHFxcYwYMYLMzEwvRZa7X3/9lRjXjSR+fn7ceuutORs//hiyR1FVrAj9+3shQhERERERz1AiRy4JQZGRzCpXjleAwcASD83HcuDvv+HKK6li+6N24c030/mjj/J1nC5duvD7779TKyqK34CmQMfJk1k4YoRH4sy25tVXqZaZSUXg/4Chgwd79Pj5Vf/ee63lahkZ7LaVfPOUuXPnWstdrr3W48fPj9atW9O4cWOr/VU++4mvMbKyWNysGV22b7fWrSlVioZbtxJcuvR5nikil7KwcuVYV7u21XZ+8YUXo8k/wzDcLuh3tY88bNYMwsKKPqiICChbNqe9cqVbUmT79u3W/H2+5PTp027z93Ts2NF7wdSvD9lzHcXFwY4dwKU3T84333zD97Ybnq6xjWpfsGABkyZN8kZY5zRlyhRr+dprr6Vy5cpmwzDAto3Ro0GlXkVERESkGFMiRy4Z84cN4yHgO2CRByb9PbhiBRldu1LNVZMbYMHQoXT95JOLOl67du2YPW0alV3zxjiBrp99xnwPzumS+s471vLKChWoaJs7yBsqtGzJ1uBgq73PVhrDE44fP84KW7mbXl6aLDmbw+Hg1mHDGAXMB256+WWybP2nODGysljYogVdbZN9r4uMpP7WrYRGR3sxMhEpDoJHj7aWWx4+zIliNEJx586dbkmRurGxORu9OaKkTZuc5ZUrqVmzJuXLl7dW+WISYuXKlWS5RuNGRkbSqFEjc8NTT8Htt8PUqWCb565QlSplzqWSzfV+2RNivvgeetKxY8e4++67rXb37t356aefGD58uLVuwoQJLFmyxBvhneXAgQP8/PPPVnvs2LE5G//8E7JvNHE4YMyYIo5ORERERMSzlMiRS4YnS4wcWbuW1Msvp4Y9iTNwIN2+/LJAx20wcCAJs2ZxyFburPvMmcy/8soClx07vnUrrffty1lhu4jmTYdatLCWwxYt8uixf/vtN2sy6ooVK9KsWTOPHv9iDO/Thw+AbkCNjAw2vPeet0PKNyMriwVt29LNlhDdEBFB7S1bCLNdNBQROZcWDz7IMdeNC4HAxqef9m5A+WC/mN+gQQOC1q7N2ehDiRyHw+Hz5dXsMbVr1y6n3OsXX8AHH8Ctt4KHvxucl31+I9fP2T4iZ/v27WeVHCtJ7r33XmJdicnQ0FA+/PBDnE4n7733HrVq1QLMOWluvPFGTpw44c1QAfjoo4+sUm81a9akZ8+eORvto3F69YKaNYs2OBERERERD1MiRy4Z9j/Et23bdtF/gB7buJHT7dtTKz3dWje/b1+6eWjendp9+pDx55/s9fe31nX/4w8WdOxYoGTOxkcfJci1fMTppNUTTxQwUs8oNWyYtVz7+HGS4uM9duzgF17gNaAX0K9HDxyui4beVKlNG9bYyt+cevttL0aTf0ZWFgs6dqT76tXWuo1hYdTYtImI7HImIiIX4B8czGZbcj3SNbl8cWBPPlzRqhVs3pyz0YcSORiGzydy/v77b2vZijU21ipr5tpQdAHlksipVasW0baRpsuXLy+6eIrQDz/8wFdffWW1//Of/1CnTh0AoqKi+OKLL/B3fTfdu3cvY8aMsW6W8YaMjAw+sI3kHjNmTE4i8MgR+OGHnJ3tI3VERERERIopJXLkklG7du0C/yF+7NgxdnXoQJ3siVOB+T170t1W1sETqnXtSsDff7PTVne/+/LlLGzR4qJKcRlZWVSePdtqb27XjoDQUI/EWlBNxozhzYAAegFVgPkeKtdhZGXRfsMG7gfmACN9aM6W1KFDreXm27aRZC/L4+OeeuopNtt+d7aEhFBt0yYiq1XzYlQiUhxFjxtnLTc/dYr9PlKu6ULsCZHuderk3OlfujTUq+edoADs5VLj4mDPnrPKgmUVcHSvJ50515AVq718WYUKUKNG0QVlT+SsXQspKTgcjhI/T87x48e58847rfbll1/OvbZ5DMG8IerZZ5+12t999x0ffvhhkcV4ptmzZ7N//34A/P39GW0faT5tGmTfcFW5MvTr54UIRUREREQ8S4kcuWQ4HA5G163La8ASwO+VV/L1/OPHj3PVVVdxa2IiR1zr5l9xBd3nzvV0qIA5ciNy9Wq3OWS6bdjAkkaNyLQlkvJi07Rp1EtNtdq1nnnGY3EWVEBoKPP79eNXIAWYM2eOR467/YcfqOS6YJUFNLjnHo8c1xNaTpzIKddyJLCmmJQUeuaZZ3ju+ee5G3gd2BocTMUNG4gqyotsIlJiNL7lFnbbJh/fYbtI7KuSk5NZayul1uD662HXLjh8GGbNMufi8JbSpaFu3Zz2ypW0adPGGqVw6tQptm7d6qXgzrZnzx6OHj1qta1Ejn3kUIcORfueXnYZZH/vSk83kzm4j+r2xZFNBTV+/HiOHDG/3QYHBzN16tSc0S02Dz/8MFdeeaXVHjduHJvtI9KK0BRb6bTrrruOihUrmo2sLLMsX7bbbgPbKHcRERERkeJKiRy5pPQJDeV+oBMQtW5dnp934sQJrr76atavX88moDswp0cPus2bVziBupRr0oQKmzezMSzMWtdlxw6W1a1Lmi0xcyFxL79sLa+NiqLm1Vd7NM6C6tOnj7U82zZyqCAOTptmLf8TGkq0fQJjLwuNjmad7a7tIFspE181adIknrYlnD5q0oToLVso7Sq7IiKSXw6nk5jLL7faVebP914webRmzRoyXCNjQ0NDadq0qbmhQgXo2NGLkbmcUV4tIiKCJk2aWKt8KQlhj6VevXqUzS47ao+xqN/TgABo3Tqn7Rp9Yx/ZtHz5cq+WFPO0n3/+mU8//dRqP/vss9SvXz/XfZ1OJ//73/+sEe7JyckMGzaMlJSUIok12969e92+L461l077/XczuQrgdJqJHBERERGREkCJHLmkRFx1lbVcOzY2T3POxMfH06tXL9asWWOt6//ww/T6/fcimXOlVK1a1Ni2jbVRUda6z/ft4/rBg/P0h/PpQ4doZbsD97RtThpf0bt3b2t5x44d7LDXxr9IEba6+0datizw8Twt0laypOXx4xxaudKL0Zzf1Icf5vHHH7fajRo1Yt4ff1BWEweLSAHVcs3Xtg/4ITWVDatWeTegC7AnH9q0aWPNGeIzzpwnB3x2npxc58fJzHQvreaNOYfs5dVc71fbtm2tVXFxcR75nuILTp486ZYEad++Pffff/95n1OpUiU+/vhjq71hwwb+7//+r9BizM2HH35olQmsU6cOPXr0yNkYFQXXXGOO5LrmGlDpVxEREREpIZTIkUtK3RtvtJbLGgYxf/xx3v0TDh7k9wYN2LZihbXu/vvv54UXXiiSJE62iMqVqb9jByujo3kEeAfzDsp+/fqRmJh43ueuefxxwl3L8UCr558v5Gjzr1q1atYdwxWBpdOnF+h4iUeP0jQuzmqXGT68QMcrDJfdeSd7XRcA/YCtTz3l3YDOYcHAgdzy8suMcLXr16/PvHnzKF++vFfjEpGSocaVVzKycWNqAI8An379tbdDOq9c53TxJfZEzqpVkJXls4mcXN/LLVsgIcFcdjrdX09Rsf9cXUmlUqVK0dA2srekzJPzwAMPcPDgQQACAwOZOnUqfn5+F3zeNddcw/jx4632O++8w8yZMwsrTDcZGRl89NFHVvv22293LwPXvr1Z5nDXLnjppSKJSURERESkKCiRI5eUqBo12BkYaLUPfPfdOfdNPHqUnY0acf2RI/wGlAbuueceXn311SJN4mQLjY7msj172D5woLVu3rx59OrVi/j4+HM+76+FC605fdY2bUpodukSHzO+QQPWAIeA+u+/X6BjbX7vPYJcy/FA41GjChid5zn9/dnVqZPVrjZvXp5GiBWlhUOH0m3GDPyAj4H7ypfnjz/+oFKlSt4OTURKkFZjx5JdqOrzzz+37rT3Rfbkw9VVqsDixZCU5MWIztCyZc6cMqdOwd69bomcjRs3kpCdKPGi5ORkt5HOHbNLqNkTTc2aga20bJGxj8g5dAhOnnStzllfEhI5c+bMYZqtDO2ECRNo3Lhxnp//wgsv0KJFC6s9evRo9u/f78kQc/Xzzz9byaeAgABGjhyZ+441a0KjRoUej4iIiIhIUVEiRy45h2wlFjKWLMl1n6TYWLY1aECLU+aU9G2Bj9q148033/RKEidbUFgYX3/9NTfddJO1bsmSJUy+7DKOb9t21v6bN2/m0V27qAoMBMpNnFh0weZTq44daeFabnrsGCmuCycXI+mHH6zlLZUqERAaWqDYCkvtCROs5TppaWyx1aj3toUjRtDVdmf8AX9/Hp4xgypVqngxKhEpiYYOHWqNAti/fz8LFy70ckS5O3jwIPv27bPaHdauhS5dzFJOvjKqMjLSnOh94UIzkVOzJg0bNiQyMhKArKwsVvpAKU/7XEMhISFcdtll5gZvzo+TrVo1eP99WLEC4uOhVCmgZCVyTp06xZgxY6x269ateeihh/J1jKCgIL788ktCXd+x4uLiGDFiBJmZmR6N9UxTpkyxlgcNGqQRwiIiIiJyyVAiRy45WbY659E7d561PTkuji0NGtDSlkhYVL8+A5Ys8WoSJ5u/vz8ff/yx9Qf4v4FH9u3jeLNmHF2/3m3f7NITGUBMy5Y0HjSoiKPNuya3385p13IosPG99y76WNU2b7aW0664omCBFaLqV1zBuuyLa8CmDz/0bkAui0aPputnn1ntA35+OP78kyq+MJG3iJQ4FSpU4Oqrr7ban9k+f3yJ/eJ9tWrVCN+wwWxkZEDlyl6KKhe33mommMLNwqpOp9MtCeEL5dXs8+O0bds2Z64h23qvzI8D5oimMWPMsm62Udz293Dt2rV5mqfQVz300EPW6JmAgACmTZt2UfM9NWjQgLfffttqL1iwgEmTJnkszjPt3r2buXPnWm37/D64EoMiIiIiIiWVEjlyySl/7bXWcr2kJLeRHynx8Wxs0IDWtvlVFteuzeWbNuH0oQmN/fz8mDJlCm9dfz3PudbVT00lqU0bDrgugqSmpvLJJ59Yz7ntttu8EGneBUVGsqlCBat9+ttvL+o4+xcvpnZ6utWufeedBY6tMB296SYeAaoBd27eTFpamlfjWXLHHVxuK7Vy2Okk49dfqdq5sxejEpGS7qabbqIB8Axw97RppLpGxPoSewKkS9u2sHZtzkZ7OS4f5Gvz5OQ6P45hwJVXQuvW4O/vvUTOOVx22WWEhIQAkJ6e7lYarjiZN28e79tK2D7xxBM5I6IuwsiRIxk2bJjVnjBhAkvOMeK9oD744AMMwyzEWL9+fbp3756zccgQuOYamDlTSR0RERERKZGUyJFLTt2BA8muZh8IbHeVj0o7fZr19evTNjbW2ndJjRp03LLFp5I42RwOB3d//TXzL7/cWlczPR2jSxdi5s3jxx9/JNb1WoKDg7nxxhu9FWqepdpGz1TbuPGijrHLNpJnV2Cgzycg2k2axJvBwRwEjh8/zi+//OK1WP667z46TJli/cdwxOkk+ZdfqNGjh9diEpFLw3W9erEKeBJokZnJmuef93ZIZ7EnH/pVrpxzsTgkBApwIbwonJnIyb4Y7i3299KaH8fhgDffhJUrzZJm9ep5KbrcBQQE0Lp1a6tdHMurnT592u3GnubNm/PYY48V6JgOh4PJkydTq1YtADIzM7nxxhs5ceJEgY57pvT0dKZOnWq1x44dmzNSfv9+M4EzezZcdx38+adHzy0iIiIi4guUyJFLjn9ICNtd5awAjv/yC+lJSayuX592R49a6/+uWpX2//yDn62shq9xOJ10X7yY+b16WeuqZmYS1LMnZW+/nSeAKsDgwYMp5arx7stq2UbP1ElLY//ixfk+xpz9+/kI2A/sKwaT3EZFRTFw4ECr/fHHH3sljr8ffJB2b72Fn6t9zOEg8ccfqWXrWyIihSW8XDnW1qhhtQ0fK6+WkZHhNrdMB3up1bZtzREkviguDk6fdisLdvToUfbs2eO1kPbv32+V9QL3kmWW0FAzseNthgF794Jr9HZxnyfn0UcftX72/v7+TJs2jYCAgAIfNyoqii+++MIqz7Z3717GjBnj0YThzJkzOXLkCGDOz3PLLbfkbPzoI8jKMpdr1TJHdomIiIiIlDBK5Mgl6WT9+tZy0MqVrGzQgA6HDlnrllaqRJutW/EPDvZGePnWfc4cFg4ebLUrZmXR4+RJngVigHHFZERFta5d2WVLnO169918PT89PZ131q7lNsxSZclPP+3ZAAvJv/71L2t51qxZ1kiqorL0ySdp89prZF+GPO5wcPK776jdt2+RxiEil7aAkSOt5ZYHDnAyJsZ7wZxh48aNJCWZ43kDAgKoduBAzkYfKwEGwCOPQJ06ULYsfP89ZcuWpZ5thIs3y6vZz12jRg0qVarktVjO64EHzLmPatSAGTOA4p3IWbBgAe+8847VfvTRR2nZsqXHjt++fXueffZZq/3dd9/xoQfn/psyZYq1PHjwYMqWLWs2MjLAfp4xY8CpP3FFREREpOTRt1y5JAV268YWYDpw8MABOtruDF1evjyttm0jIDTUW+FdlK7ffMPiUaPIPGP93oAAWtvvWvRx+5o0sZYD81kaY+nSpZxyzasQGBhIl549PRpbYbn66qupVKkSAUDf9HT+euKJIjv3rFmzuOWFFzjoap9wOIj94gvq2UYJiYgUhZYPP0ysaxRGMLB+wgSvxmNnTz40b94c/xUrcjb64vw4R4/Crl3msmskka/Mk5Pr/Di+6NQpOHzYXHYlbeyJnN27d3PUNpLblyUlJXHrrbda7SZNmvBEIXzXePjhh7nSNhpm3LhxbN68ucDH3bFjB7///rvVHjt2bM7G2bPN0mpgjowbNarA5xMRERER8UU+WgdCpHBVHTeO6q++arWfxJxgeUV0NM23bycwPNxrsRVE56lT+SsigrZvvkl2oYyYHj2oVYzuTAy7/npwTSDc5PBh0k6fzvPPY+7cudZyly5dCAsLK5QYPc3Pz4//tG9PvxkziAa2T5/OX64JlXOTERzM4TPuovVPTqaifeLtCzhZqxa7nE4efPBB0jIy6ArM9PMj6OOPaTR06MW9EBGRAggIDWVT06Z027ABgIgZM2DaNO8G5WJPPvRs2tRKjgC+OSKnTRuYPt1ctiVy/ve//wG+k8ix5seJiYEpU8z3skMHKF/eS9HZdOhgluwCcMVcrVo1KlasyGFXgmfZsmVce+213oowz/7973+zc+dOAJxOJ9OmTSMoKOjCT5wyBT7/HO66C/Lw3cDpdPLJJ5/QvHlzYmNjSU5OZtiwYSxfvpzgAoxy/+CDD6zlRo0a0dk+/6FtpA7XXQcVK170eUREREREfJkSOXJJqlq1KpUrV+bgQXMcwrNAcNOm3L9gAUG2+XOKo05vvMGKMmUoPWkScVFRtPv0U2+HlC9N776bpCeeIBSIAFZPmUKrBx/M03PtiZzevXsXToCFpPPIkUS7SrfUS02l3uuvn3Pf7UC3M9bVda3Pq7sBe+G6k5GRpP/2Gy3atcvHUUREPKvMPfeA62775idPcmjlSiq1aePlqM5I5ERF5WyoVs0sv+Vr7O/ZmjWQkeE2+mXNmjWkpKQU6OL6xUhLS2PVqlVW24ppwQKYNMlcbtQIPDCKo8DsI602bICkJByhoXTo0IEZrv+vi0MiZ8mSJbzxxhtW+6GHHqJt27YXfuKvv8Idd5jLixZBeDjkoeRq5cqVmT59Ov369QNgw4YNPPTQQ7z11lsXFX9qaipTp0612mPHjsWRPX9STAz88gu2jRd1DhERERGR4qD43KYv4kEOh4MetnljunfvzvhlywgpU8aLUXlO26efpm5KCu2OHCE0Otrb4eRLcKlSbCpXzmrvnzUrT8+L/ecfXlm5kseB1kCvYlJWLVvdAQPY6KURROHh4cyZM4e2SuKIiJc1ve02YlwTpjuBrT5QXu3EiRNs3brVajdLTs7Z6IujcQCaNTPLTAGkpMDmzVx22WWEuEZ7pqens8Y1+rUorVu3jpSUFMAsgdqiRQtzw99/5+yUPUrH2xo3NpMXAJmZ4EpAFad5cpKTkxk9ejSGYQDQsGFDJuTldyohwZxrJpthwI03wpYteTpv3759GTdunNV+++23mTlzZn5Ct/zwww/W3IHBwcFu8wry4YdmbGDOCVVM5oQUEREREbkYGpEjl6xJkyaRmZlJ5cqVmTBhAqHFbE6ckuzA4MG88d57/ApUOHaM/nl4zta336Yb5kiVe5xOKjZtWrhBFoLgzz5j+e23E5aYeN79jgQG0rZuXbd1FVJT2eQqm5IXkRUr0rZMGaKionjuuefcLkyJiHiLw+lkV4cO1Fi8GICK8+Z5OSJYvny5tRwdHU2pvXtzNvrqZ2dICDRtCtklN1euJKBZM1q3bs1i13u7bNmynNJmRcQ+sqlVq1Y55b3spd58JTnm52eObJo/32wvWwZdurj9f7l8+XKysrJw+mgJ2wkTJrBt2zbAvIlp6tSpeRuF9cgjYO/nYM4Z9Mgj8OOPeTr3iy++yIIFC1jr6oOjR49m3bp1VK1aNT8vgSm20mlDhw6ldOnSZiM9Paf0HcDtt4OP/hxERERERDxBiRy5ZFWtWpXPP//c22FILprcfz8D33sPgGMbN7J///4L/uFvzJ5tLe+oXZtKxfCP+boDBsCAARfcrwmw/IJ7nd+kAj5fRKSw1Hj8cbjmGgAapqSw48cfqds/Lyn9wmFPPrRv3x7Hjz/CP/+YF/Yvv9xrcV1Q27ZuiRxGj6ZDhw5WIscb8+TkOj9OYiKsX5+zk68kcsBM1NkTOUCbNm1wOBwYhsGpU6fYunUrjRo18l6M57B8+XJeeeUVq33//ffnLXH355/g+g4GQJ8+MHu2+TvpmmMpL4KCgvjyyy9p1aoVSUlJxMXFMWLECObNm4efn1+ejrF161bmZ7//mGXVLD//DIcOmcsBATByZJ5jExEREREpjorflU4RKfHq1atHnTp1rPacOXPOu7+RlUW9PXustp/rAqCIiBQ/tfv0YbNtlOzeF1/0YjTuyYcOHTqYd/03bgyjRkH9+l6M7ALs8+SsXAngNk+OtxM5ViwrV0JWlrkcEWG+t77CnlRyxR4REUGTJk1sq4v+fbyQ1NRURo0aRZbrfa1bty7PPvvshZ+YmAi33ZbTbtYMZsyA3383R+LY54fKgwYNGvD2229b7QULFjBpUt5vJXn//fet5csuu8yt/2Iva3f99VC+fL5iExEREREpbpTIERGf1KdPH2t5tm20TW62ffstFVwXK7KAhvfcU5ihiYhIITvcuzc/AkOAO/ftsy5IFzXDMNzmQengS6NFLsSeyFm3DtLS3OKPiYnhUPaIhiJw9OhRdu3aZbWtWOyJkHbtzJJmvsJeOm//fjh40LXat+fJefbZZ9m8eTOQU1ItTyWEH38csn9Gfn4wbRoEBsKVV170z2XkyJEMGzbMak+YMIElS5Zc8HkpKSlMnz7dao8dOxaHw5GzwwsvmCPjHngA9L1PRERERC4BSuSIiE/q3bs3AKGA3+zZpCclnXPfQ7Y/9DeHhVGmXr1Cjk5ERApTo7ffZqDTyTfAtn37+Ouvv7wSx/bt2zlx4gRgXhBv27atV+K4KE2bmhfhAdLSYONGqlSp4laqtCiTEPaRK5UqVaJatWrZG3J28rVEWaVKkB0nWKNA7AkxX0vkrF69mhdeeMFq33PPPXTp0uXCTzx5Er78Mqf96KPQqtW599+yBVasuOBhHQ4HkydPpmbNmgBkZmZy4403cvLkyfM+77vvviMuLg6A0NBQRowYcfZODRrAq6/6dolDEREREREPUSJHRHxS927d+NnpJA74OjmZzfYJbc8Q+fff1nLs+S46iIhIsVCpUiV69OhhtT/77DOvxGFPPjRq1Iio2NicMmC+LjAQmjfPaXu5vNqZ8+M4HA4wDN9O5ID7qBxX0sY+ImfDhg0knedmk6KUlpbGqFGjyMzMBKBWrVr85z//yduTS5WCDRtgyBBo0gSefPLc+/7yi/mz6t8fDhy44KGjoqL44osvrLlx9u7dy5gxYzAM45zPmTx5srU8bNgwovJZ1k1EREREpKRRIkdEfFJYeDgVS5UiyNU+8cUXue53+vBhmtju6ixz442FH5yIiBS6m266yVr++uuvSUtLK/IY7MmHHi1bQt26ULYs9O4N8fFFHk++3XwzPPIIfPONedEd30jkWDHExMDhwzk72ZMmvmL4cHj6aZg9Gx5+GIDGjRsTHh4OmCNMVq1a5c0ILZMmTWL9+vVW+8MPP7TizJPy5eGrr2DxYggKyn2fgwdh0CA4dcr82Q0cCMnJFzx0hw4d3Obp+fbbb/nwww9z3XfTpk0sXrzYao8dOzbvr0FEREREpIRSIkdEfFaCrRRIxbVrc91n87vvWsmeeKDxyJGFHZaIiBSBQYMGERwcDIBfXBwLbWU0i4o9+XBNdLS5cPIkrFoFkZFFHk++3XuvOZfI4MFQsSLgnshZsWIFGRkZhR5GRkYGy5cvt9q5zo9Tty6UK1foseTboEEwYYKZvCtTBgA/Pz/a2OYg8oXyauvXr+e5556z2mPHjnUb1ZYvpUqde1vlyvD66zntFSvg9tvN0VUX8Mgjj3DllVda7XHjxllz+di9//771nLLli3dSxo++yz89lvxGRknIiIiIuIhSuSIiM+qNmaMtdwwOZkjuSRzkmfMsJY3V6mCv+uin4iIFG+RkZE83LEjvwAHgVDbReqikJSU5Da6oZV9RFD79mCfeL0YadWqFf7+/oD5Gjdu3Fjo59y0aROJiYkA+Pv707p1a3NDairUqGEu+2JZtfOwl1crypFNuUlPT2fUqFFWUq5atWq89NJLF35iSgrExub/hHfcYT6yffqpOVfNBTidTj755BOiXUnR5ORkhg0bRkpKirVPcnIyn3zyidUeO3asWYYPYMcOeOop6NkT6tWDQ4fyH7uIiIiISDHl7+0ARETOpXafPuz386Oqq9b79rffpsIZZTiq//OPtZx+sXeeioiIT7qmY0fa//knAC337ePU/v1EVq1a6Oc9efIkH3/8sTXXSHh4OOV3787ZoZglHexCQkJo0aIFK11z5nTu3Jny5csTHR1N2bJlz/tv9nLQucpunYM90dG8eXNCQ0PNxi23mI9Dh/JUnsuX2Ec2eXtEzssvv8zq1aut9gcffEBkXkaMTZwIH30E77wDN9yQv5O+8QZs3gwLF5rthx8259bp0+e8T6tcuTLTp0+nX79+gDnH0EMPPcRbb70FmGUUT7pK5oaHh3OjvWSubaQOQUHWKDMRERERkUuBEjki4rMcTie7GjSgqqvshvPXX92279qxg1fS0+kF9ADq3HVX0QcpIiKFpuVjjxE3aRJlDIMQYNXEiXT+4AOPnycrK4tVq1Yxd+5c5syZw9KlS60kDkDbNm1w2C/WF+NEDkDHjh2tRE5iYiK7d+9mtz1RdQHh4eEXTPrY/120aJH13A65vXeVKhX4NRWZjAzw93cbkbN//34OHjxI5cqVizycTZs2MXHiRKs9evRoevXqdeEnrlwJL78MmZkwZAhMnQqjRuX9xIGB8O230LatOdeRYZjzCS1bBg0anPepffv2Zdy4cbzxxhsAvP3221x11VUMGDCAKVOmWPvdeOONREREmI3UVJg2Lecgd9xRbEfFiYiIiIhcDCVyRMSnBQ0YYN7xCTTav5+MlBSrfNrc337jPeA94LKGDVlfzC+siYiIu8DwcDY2bEjXLVsACP3+e/BQIufw4cP8+uuvzJkzh99++43Y85SYGtW5M8yfbzYcDvPidXGxfLlZ+mrlSmjZEt55h/vuu4/vv/+eAwcOXNQhT58+zenTp4mJicn3c3NN5Pi67dvhpZfMJIXTCWvXUqlSJapVq8a+ffsAc1TOwIEDizSsjIwMRo8eTZqr7F/lypV5NQ8lzkhNNZM22cnKOnVg6ND8B1CuHMycCZ06QVISxMdD//7m+3S+eXaAF198kQULFrDWVTZ39OjRfPrpp/z999/WPmPHjs15wg8/5JSBCw6Gm2/Of7wiIiIiIsWYEjki4tMa33MPaZMmEQiUNgw2fPwxl7n+sJ87d66135W9e3spQhERKUxRd90F994LQPO4OI6sXUuFFi3yfZy0tDT++usva9TN2lzmXbOLjo6mZ8+eDBo0iEGnT+dsaNQIoqLyfX6v+ecfcJWtwvU66taty549ezh48CCxsbEcP348T/8mJSUVOJximcjJyIDs0q4OByQkQEQE7du392oi57///S/Lly+32u+//z6lLpBAAeD558E+N9JHH0F2ubv8at4cPvkEBg8229u2mSNzfv4Z/PzO+bSgoCC++OILWrduTVJSEnFxcfTv39/a3qZNG1q1apXzBNtIHYYOhdKlLy5eEREREZFiSokcEfFpEZUrs6ZUKVq66qUf//RTGDuWtLQ0/vjjD2u/PJURERGRYueyO+5g//jxVM3MxA/YMmECFWbMyNNzd+3aZSVu/vjjD07bEzJn8PPzo2PHjvTq1YvevXvTqlUrnE6nudFeurO4JSLatMlZ3rTJHDkRGoq/vz/Vq1enevXqeT5UcnIyx48fz3Pi5/jx4yQkJFjPHzp0KHXq1DEbP/8MZcuao4RcI219VoMGZvIuPt4sIbZyJVxxBe3bt+fbb78F4Ndff2XAgAE0aNCAMmXKFHpIW7du5cknn7TaN998M3379r3wE9esgUmTctp33w3duhUsmOuvh6eegmeeMduLF5ujqS+77LxPa9iwIW+99Ra33norYI4wyuY2Gueff3JGxJkbCxaviIiIiEgxpESOiPi8+E6d4JdfACjvmsz377//ti4OBQUF0bVrV6/FJyIihcfp78+Odu2o6iq5VP633865b2JiIvPnz2fOnDnMnTuX7du3n/fY1atXtxI3PXr0OPdohqVLc5aLWyKnQQMIC4PERMjKgrVrzVJYFyEkJISqVatStWrVPD8nNTWVuLg4MjMz3Z93992wdy8EBMDs2XDllRcVU5FwOs1yer//braXLbMSOdnWrFlDJ9f7Gh0dTYMGDc561KlTh4CAgAKHk5mZyejRo0lNTQWgYsWKvP766xd+YlqaWVItO2FSsya88EKB4wHg6adhwwZYtw5+/BGaNMnT00aNGsVvv/3Gl19+aa2LjIxk2LBhOTu9/37O8mWXFb/fQRERERERD1AiR0R8XuXRo61ETnBSEkdjYkieMIHvgLnA6fbtCb3YkiAiIuLzqj7yCFx3HQCNk5LYNXs2tfv0wTAMNm7caI26WbRokTVfSG6Cg4Pp1q0bvXv3plevXjRs2BDHhSZMT0qC9etz2raL98WCnx+0agWLFpntlSsvOpFzMYKCgqhUqZL7yoMHzSQOQHq6Wa7O17Vv757IwSz/FR0dfdb8SrGxscTGxrJkyRK39X5+ftSuXTvXJE/58uUv3Bdd3nrrLf766y+r/d577+VtFNALL5iJlmwffgjh4Xk65wU5nWaJtdRUc6RVHjkcDiZPnszSpUvZs2cPACNGjCA8O66UFPj445wn3HGHWd5OREREROQSo0SOiPi8egMH8lhUFD/Ex7MV+N+iRbRetoxGwCBgfl7qwYuISLFVd8AAtgYH0yAlBYDVDz7Ic998w9y5czl48OB5n9uoUSNr1E3Xrl0JCQnJ38lXrcqZFD4sLM8jDXxKmzbuiRxvs49wqlYNKlf2Xix5ZR8FsnQpGAYhISH88ssvvPPOO2zevJmtW7dy6tSpcx4iMzOT7du3s337dn7++We3bVFRUbkmeOrVq0ewrfTcjh07ePzxx632sGHDuM6V5DyvDRvguedy2rff7vlRUOHhF5UYioqKYubMmYwaNYqIiAgmTpyYs/HbbyEuzlwODYWbbvJQsCIiIiIixYsSOSLi8xxOJ7E33MBW10TDP374ISOSk63tVUeP9lZoIiJSRA716EED1+jMMlu2MG3Lllz3i4yM5KqrrrJG3eRnDphctWljzs+xbBmcPn3eCdx9ln2eHF9L5BSXMln2kViHD8O+fVC9Om3btmX69OkAGIbBkSNH2Lp161mP3bt3k5mdEMxFfHw8y5cvZ/ny5W7rHQ4HNWrUsBI7f//9N8mu70DlypXjrbfeunDsGRlmSbX0dLNdrRq8/HK+Xv5FO3XKHAn01FPnnQupWbNmrFq16uwNU6bkLA8fbs5VJCIiIiJyCVIiR3yCYRikpaVZ5VCya36LZLv66qv55JNPAAj8+29SAwMBOOx0UrVnz0LrM+qT4mvUJ8XXFFWfrPXEEyT//jtO4F4g0LXe4XDQokULhrVqRctBg2jdoYPbPCQFjsvpNJMN2QmH4vi717w5uP7fZNcuOH7ccyW1LsaKFTnxdOjg8fe0UPpkZCTUqwcxMWb7r7+gQoWzditdujQdOnSgwxkJqrS0NHbv3m2NyLE/4rJHnJzDwYMHOXjwIH/++ScAga737s033yQiIuLCrzMmBhISct7zyZMhKKjw+/Lu3TB0KPzzDxw6BO+9l/+yaK+9BtOmwVdfwa23Fs/fP/R/t/ge9UnxNeqT4mvsfTIwMDDPJXBFCpPDMAzD20EIVsmEFFfJkEtNamoqv/76q/X6g89zx55cmtLS0vj4448xDIMrgHqu9Yejoqg4dGihnVd9UnyN+qT4mqLsk0dmzCDo6FF+CgmhWrVqVK1alapVqxIcFASffgpZWVC9OtSoYY468MDE8iXG9OnmZPcA/ftDxYreiSMry4wlI8NsX3cdlC/v0VMUWp+cNw927jSXmzXz2Gii1NRUTp48SXx8PCdPnrSW4+PjycrKyvU5tWrV4uqrr877STIyzARaejp07eqRuC9o6VL3+aU6doTLLru4Y2VkgH/xvQdR/3eLr1GfFF+jPim+xt4ne/bsSVBQkJcj8o5L/Xq1rym+34ZF5JISGBhIxYoVOXzokJXEAXAWtGSOiIgUGxWuuw4jJYWbz/wj//BhyC65uX27+fDzM+deqVnTTOyEhhZ5vD4lOhqy5xM6dsx7iZy4uJwkjtMJZct6J46LUaFCTiLn6FGPHTYoKIgKFSpQ4YwRPoZhkJCQ4JbkiY+PJzw8nE6dOuXvJP7+ZiKlKLVrZ/a1Q4fM9tKlULo0VK2a/2MV4ySOiIiIiIgn6BuxiBQbTcPDudbWNoBSTZt6KxwREfECR253asbHm4kb+xwkmZnmPCb79sGiReaoj5o1zUepUnk7mWHkvxSUrypXzj2R4y32BEh0dPGac8g+cujYMXN0kdNZaKdzOBxERkYSGRlZaOcoVE4nXH01fP+9Ob+UYZijmgYONEvViYiIiIhInhXeXx4iIh5W+ozRN4l+fgRGRHgpGhER8RkNGsAtt0DPnlC/vjn/x5mOHoXly+Hrr80RPHmxbBl8+SX8+Sfs3+/ZmIta+fJQpoz5XtWo4b04jhzJWc5ljhmfVras+T42aVJ05ckuVkKC+fC24GDo1StnRE1qKsydm1Pm71yOHy/82EREREREihHNkeMjLvWag4ZhkJaWxnHXH21li1OZDSkyRlYWDttd1KtbtKDVwoWFek71SfE16pPia3yyT2ZkwN9/w6xZ8PPPsHdvzrZSpWDXrrNLNf35pznnSUhIzrqePc1yUAAvvgh33lnooZd4LVqY7z+Yk9hff73HT+GTfbIoZWVBnz6wbh1MnAhjxhTqyKE8+f57GDkyp92rl5kkzW1E1saN0KkTNGoEo0bB7bd7P/4CuuT7pPgc9UnxNeqT4mvsfTIwMBBHSRmln0+X+vVqX6PSauITHA4HQUFBBAYGAlyyk4jJhc3v1Inu8+eTBFSeNKnQ+4r6pPga9UnxNT7ZJ4OC4KqrzMdrr8GGDTBzJsyYAU2bQliY+/47d5oXvkNCzOTNgAHQu7c5gid75EDHjrmP9JG8S0iAAwdy3tNOnQrlPfXJPlmU3nwTFiwwl8eNM0cQXXmld2MaPhw2b4bnnjPbP/0Ezz4Lkyadve/UqWYfWbcOPvvMfA3F3CXfJ8XnqE+Kr1GfFF+jPim+SIkcESlWuv72G+s/+IDoVq2o0b69t8MRERFf53BAs2bm48knzdE6Z5o50/w3Odlczm5nCww0R5JIwUREwIkT5gX9lSu9W+KtpNq5Ex57LKc9dKj3kzjZJk7MSaoCvPCC+Xs5fHjOPomJ8OmnOe2xY4s2RhERERERH6VEjogUK05/f5qptI2IiFysM0uqASQlmUmGc80p0rKlRuN4ip8fXHaZ+RDPysqC224z+zNAdDS89ZZ3Y7JzOuF//zNHt23aZK7bvt19ny+/hFOnzOXISBg2rGhjFBERERHxUcW72LCIiIiISEE98QTExpqTsN95J1Sp4r69Vy/vxOVpSUkwZ45Z3mrMGG9HU3z9+is8/rg50mX+fG9Hk2PKFPd43n4bypXzWji5iogwR+RUrWombZ56yn37lCk5yyNGnF0GUURERETkEqUROSIiIiIigYHm/Dg9e5oXwFetgtmzzRE8JWCODsBMVvXpk9OeNMkctSH58/rrZt8A6N7dfHhbTAw8/HBOe+BAGDLEe/GcT5065kgc1+S5ltWrYcWKnLbKqomIiIiIWJTIERERERGxczqhbVvzUZJUq2aO0Dh2zGyvWlV0o43i4uD4cahb15y3qDhr3z4nkbNsmXdjATAMc4TV6dNmu0wZePdd336fz0zigPtonA4dzPlzREREREQEUCJHREREROTS4HBAyybw63yz/ckQSI4smnP/ehreOwnhTugeBreVBRyuZIPr4XCe0batP3Odff0Zz4nKyDCXAwIL57UEnMhZXjwXfusG4bUgqhFENoLIhhBeG5xF9KfWRx/Bb7/ltN94AypWLJpze8qpU/D++zltjcYREREREXGjRI6IiIiISEmWfAj2fgMxX0HYXznrt52CpFNFE8Nm17+nsyA5ARITCu1UAYV2ZBd7Nbr4DNi4ECosdN/HGQAR9VyJHVdyJ6oRRDYAfw/O+7J/Pzz4YE67Xz+46SbPHb8oJCaa5dayhYf7blk4EREREREvUSJHRERERKSkSYmF/d9DzJdwZD5gmOtr2fbZVYTx7LAt1y3C8xaGcKAScMjV3gFUOGOfrHSI32w+zhRa3ZbYaWgmeqIaQVC5/JdDS0qCevXMMnlRUTB5sm+XVMvN6dPupdZGj4bQUO/FIyIiIiLig5TIEREREREpCdLiYf8MM3lz+HcwMs7ep7ZtOQ5o9gOUL1u4ccUnwIG+Oe2bP4Y6VTGTS4Y5x4v1b1ZO221b1tnrstefsX9CQjwAERERhfeaOkyBH5aYy6d7QKNWEL8FTv0Dibtd8Z5D0l7zcfhX9/WBpc8YveNaDqsJTr/cj1W/PixdCq+8AlWqmI/ipkIFc86hsWMhIgImTPB2RCIiIiIiPkeJHBERERGR4iojEfb/BHu/goO/QFZa7vuFVocaw6DGUPjPtXDwoLn+u3VwxRXQtWvhxbjONn9L6dLQ6eZCHTWSGhsLQER09AX2LIArT+UkcrYmQsuXc7ZlpkDCdldix5Xcid8CCVvNbeeSdgJi/zIfds4giKyfk9gJqYg5J5DN9aWARNg+2QMvzsbhZyaSIutDaDXXvESFoGlTWLKkcI4tIiIiIlICKJEjIiIiIlKcZKbAwTnmyJsDP0FmUu77hVSCajeYCZzoDjnJkzZt4McfzeUJE+Ddd+HIEffnxsVBz54QHQ1ly17435CQc8e7dGnOcocOxa/0V27at89ZXrMGUlMhKMhs+wVDqcvMh52RBYkxOYmdU/+4Ej1bIPX4uc+VlQonN5gPb/ILcc370wAiGpj/RjaAiPoQGOXd2ERERERESjglckREREREfF1WulkuLeZLs3xa+qnc9wsqC9UGm8mbcl1yL8l15ZU5iRwwkzFnOnrUnHclr15/HcaNc183Y4aZ5Jg5M2ddhw55P6Yva9bMTNykpkJaGqxbB+3anf85DieE1zIflfu4b0uJdR+9k53kSYzBmt8o21ogCvf5jopCZjKcXG8+zhRcIZcETwPztTr1J6eIiIiISEHpW7WIiIiIiC/KyoRjC83kzd5vIS0u9/0CIqHaIKg+DCr2AGfA+Y97++1w7BgsWwaxsVC37tn7HD/PCJHclC599rqZM2H6dPd1JSWRExgIrVrB33+b7WXLLpzIOZ/gaAjuAuW7uK/PSIKEbTnJnT1rYcpsOJ0Bw2rCv+pCYCGVOwMzeZOwA5IPnn+/lCPm4+hC9/UOf4ioc3aCJ7I+BJUrGaOzRERERESKgBI5IiIiIiK+wsiC2KWu5M03kHI49/38QqHqAHPkTaVe4BeU93MEB8Ozz55/n/r14csvzUTP8ePmI3vZ/u/p0+b+ZcuefYwzk0FhYQVLdvia9u3NuYbat89JhqWnQ0oKZGWBYeT+r325QgUzKWQXEwPJybb9/cBoAlmNYNp6OJVu7jfzKDz/B9SsWfivNT3BTCid2gqntpnz/Zzaaq7LSDz384wM13O2woEztgWUyknuZCd4gstx1vw/hcU/DEo1z33UmoiIiIiIj1EiR0RERETkTEYWHPjZLG9VVJKPwL7vIGlv7tudQVClL1Qfav7rH1Z4sZQrB0OHXni/1FRzPp2oXOZIueoqc/3x45CZCXfcAaVKeTxUr3n5Zfjvf93XffUV3Hxz3o+xfDm0beu+7vrr81bW7sUXiyaJAxAQAWVamw87w4DkA+7JnexH4h7OKgtnl34Sji8zH94S1QTavnf2SCgRERERER+jRI6IiIiIiF3sUlh5L8St9HYkZmmqSj3NkTdVB5hl1HxJUBBUqpT7tvvuK9pYipp/Ln9KOfNZ5szIJdGRl2N06wZ33pm/cxUGhwNCq5qPij3ct2WmQMJO9wRP9qiec5UJLGrxm+D3rlB7NLR40SxxJyIiIiLig5TIEREREREBSD4Max+F3R97Nw6HE8pfYSZvqg2EoFzKlolvyu+cL1lZZ68LDDQfTqd5vDP/bdwYPvkk/0mjouYXDKWamI8zpcS6l2fLTvRkJBRNbIbhmvfHlUjbNRUOzIQWL0PtW8zfQRERERERH6JEjoiIiIhc2rLSYetbsHEipJ9y31bxKggsUzRxOPwhuiNUvwFCKhTNOcWzBg405w7KLQFj/zd72S+X+VkWLy76uItacLT5KHe592KIXQrL74CT68x26nFYNhp2TTPLreWWgBIRERER8RIlckRERETk0nXoN1g17uy5cEpdBq3fggrdvBOXFE/BweZDfF90B+i9Era+CRuegoxEc/2xRTC7BTR6EJo+WbhzUYmIiIiI5JHGjIuIiIjIpef0Hlg4CP7s6Z7ECSgFbd6G3quVxBEp6Zz+0OgB6LsFqg3KWW9kwOYXYVYTODDLe/GJiIiIiLgokSMiIiIil46MZFg/AWY1gv0/2DY4oO7tcO12qH+3eYFXRC4NYdWgy3fQ7ScIq5GzPjEGFvSDRddD0n7vxSciIiIilzwlckRERESk5DMM2Pe9mcDZOBEyU3K2RXcySyy1m2LO2yEil6Yq/aDvJmj8qDlnVbZ938PPjeCf/0JWhvfiExEREZFLlhI5IiIiIlKyxW82S6gtut68wz5bcEXo+AlcvRjKtPJefCLiO/zDoMUk6LMWynXOWZ9xGlY/AHPaQOxSr4UnIiIiIpcmJXJEREREpGRKi4dVD8AvzeHw7znrHf7Q6P/g2q1Q62ZwOLwXo4j4plJN4KoF0H4qBJXNWX9yHfzaCZbfAWknvBefiIiIiFxSSnQiJzk5maeeeor69esTHBxM5cqVGT16NAcOHMj3sU6cOMG4ceOoUaMGQUFB1KhRg/Hjx3Py5EnPBy4iIiIiF8/Igp3T4Of6sPW/5sTl2Sr1gms2QMuXISDSezGKiO9zOKHOKOj7D9QebdtgwI4p8HND2P2ZWbpRRERERKQQldhETkpKCj169ODZZ5/l9OnTDBgwgGrVqjFt2jRatmzJrl278nys2NhY2rVrx5tvvom/vz/XXXcdERERvPHGG7Rv3564uLhCfCUiIiIikmfHV5h3yy8bDSlHc9aH1YKuM6D7bIhq6LXwRKQYCo6GDh/BVQshqknO+pSj8PcI+OMqOLXVe/GJiIiISIlXYhM5zz33HEuXLqVjx45s27aNr776imXLlvHqq69y7NgxRo8efeGDuIwfP54dO3YwaNAgtm7dyldffcXGjRu599572bZtGw888EAhvhIRERERuaCUo7DsNpjbHo4vy1nvFwKXPWNOYF51gMqoicjFK98Feq+GFi+Yny3ZjvwBvzSD9U9DZor34hMRERGREsthGCVvHHhaWhrly5cnPj6e1atX07JlS7ftzZs3Z/369axcuZLWrVuf91iHDh2iatWq+Pv7s3fvXipUqGBtS01NpVq1asTFxXHw4EHKly9/0TEHBwcD5kiiS1lsbCwA0dHRXo5ExKQ+Kb5GfVJ8jdf7ZFYGbHsHNjwN6fHu26rfAC1fgbDq3olNvMLrfVIuDaf3wMp74OAs9/XhdaDtu1Cpp7VKfVJ8jfqk+Br1SfE16pMmXa/2LSVyRM6SJUuIj4+nTp06ZyVxAAYPHgzATz/9dMFjzZkzh6ysLLp06eKWxAEICgri2muvJTMzk19++cUzwYuIiIhI3hz5E2a3gNXj3ZM4UU2gxzzo/LWSOCJSOMJrQrefoMv3EFo1Z/3pnfBnL1gyHJIPeS08ERERESlZSmQiZ926dQC0atUq1+3Z69evX1+kxxIRERERD0jcC4uHwLweEL8pZ31AFLR+A/qsgYo9vBefiFwaHA6oNhD6boaGD4DDL2dbzJfwc0NzxKCR6b0YRURERKRE8Pd2AIVh7969AFStWjXX7dnrY2JiivRYcn5ZqfHErZtPWmYacSHBeX5eZEAojjPq3cenJ0EeqwYGOP0I9Xc/X1pmOsmZaXmOIdw/GD+nn9u6hPRksoysPD3fz+FHeIB7DBlZmSRm5H3oYqh/EAFO91/pxPQUMvL4h6PD4SAyINRtXZaRRUJ6cp5jCPYLIMgv0G1dckYqaVkZeT5GVGDYWevi0xLz/PxApz8h/kFu61Iz00jJTM/zMSICQnA6zDx3/OkEAE4E+ZHXSpT+Dj/Czvh5pmdlkJSRmucYwvyD8T+jT51OTyEzjz9Pp8NJRECI27rMrExO56NPhfgFEugX4LYuKSOF9Kw8XoxwOIg6o08ZhsGp9KQ8xxDkDCDY371PpWSkkZqV959nSfuMyO6TqaGh+oxw8eZnRLZT6UmX7GdEdp/MDI8oms+I+A2w8yPITCXIUZ5gJ4ADagyBRg+T4h9O6va4PL+OyKDIsz8jUuLPsffZAvwCCD3jdaRlppGcj9+N8MDwsz8jUhPy/hnh9CM8MNxtXUZWBon5+N0IDQgl4IzP/MS0RDLy+PvpcDiIDIp0W5dlZJGQmpDnGIL9gwk64/czOT2ZtHx83kYFRxEXZ+6fmWj25/z8PAP9Agk543cjNSOVlHz8bkQERZz9GZF6Ku+fEU5/ws74rEvPTCcpH/9/hgWG4X/GZ/7ptNNk5vH30+lwEhEU4bYuMyuT02mn8xww5Gu9AACZVklEQVRDSEAIgWd85ielJ5Gej8/bqOAot7ZhGJxKPZXn5wf5BxF8xv/hKRkppObj8zbPnxFhD0Pd/rDhWTi5wVodsP8ZAiK/JbnaaDKjzFLc+lvDpO8ROYr6e0RWSjpOpx+Z4Tm/5/pbw3Sp/62Rrag/I04nJhIeEOLWJ/UZkeNS/lvDLsvIwhkSTbnL2uB0at5LufSUyETO6dPmHxihoaG5bg8LMz+YExIu/IelJ48F0KRJk1zXp6WlERAQYNVgvBTFbdnAF1dtuvCOIiIicom79RzrPyrSKEREztbF9TjTLtdDRERECmLI6iqUqxZ44R0LID4+7zcClWSGYZyVrBbvKZGl1UREREREREREREREREqCEjkiJzzcLC2RlJT7kNrERHNYZERERK7bC+tYAJs25T7iJDjYHPYYHR2dp+OURJlR5bwdgoiIiIiIiIiIiPioMmXKEB2d9ykZCuJSvk4LaDSOjymRiZzq1asDsH///ly3Z6+vUaNGkR5Lzq9c0yYMWV2GlIwUwiLPrkt6LqptbypJte3P5M3a9nFx5jwL/mH+qm1PCa9tfw6+9hmR3ScjS0XqM8JF81+YvPUZkd0ny5Qpo88IF32PMHlvjpycPgn6jMim7xEmb3xGpCSY/Se7T+ozwqTvETmK+jMi9XQq/k5/q0+CPiOy6XuEqag/I+JPxhMeGO7WJ/UZkUPfI0xZRhZOh5Ny1YLO8SyRkq1EJnKaN28OwOrVq3Pdnr2+WbNmRXosOT+n0+GqcRlY4Ix3BQqamQ8GIi+4V+HGABB+4V3Oq+AxVCL3+aGKMgbP/DzP/kKWF35h5heHgt+FEQzkbeTeuXimT+U9SZq7gsdQkZAL71TIMRTnz4icPhmOPiNM3vyM8GwMxfMzIqdPBqPPCHsM+h4B3vmMcO+T+ozwXAyg7xGm/L6X2fOg5tw9rM+IbPoe4ckY8v4ZcXaf1GeEJ2PQ94hseY8hNtZMRJ05ykKfEZ6MoSR8jxC5tJXIOXIuv/xyoqKi2LlzJ2vXrj1r+7fffgvAtddee8Fj9e7dG6fTyaJFizh69KjbttTUVH766Sf8/Py45pprPBK7iIiIiIiIiIiIiIhIthKZyAkMDOSee+4B4O6777bmsQF47bXXWL9+Pd26daN169bW+rfffpuGDRvy2GOPuR2rUqVKDB8+nLS0NO666y4yMnKGhT788MMcO3aMESNGUL58+UJ+VSIiIiIiIiIiIiIicqkpkaXVAJ544gl+//13/vrrL+rVq0eXLl2IiYlh2bJllCtXjqlTp7rtHxsby9atWzl06NBZx3r99ddZunQp3333HQ0bNqRNmzZs2rSJjRs3Uq9ePV577bWielkiIiIiIiIiIiIiInIJKZEjcgCCg4P5888/efLJJwkNDWXGjBnExMQwcuRIVq9eTe3atfN8rOjoaJYvX869995LWloaP/zwA/Hx8dx3330sX77cbTI2ERERERERERERERERT3EYhmF4OwgxE08AKSkpXo7Eu3ImXSzoxPIinqE+Kb5GfVJ8jfqk+Br1SfE16pPia9QnxdeoT4qvUZ806Xq1bymxI3JERERERERERERERESKOyVyREREREREREREREREfJQSOSIiIiIiIiIiIiIiIj5KiRwREREREREREREREREfpUSOiIiIiIiIiIiIiIiIj1IiR0RERERERERERERExEcpkSMiIiIiIiIiIiIiIuKjlMgRERERERERERERERHxUUrkiIiIiIiIiIiIiIiI+CglckRERERERERERERERHyUEjkiIiIiIiIiIiIiIiI+SokcERERERERERERERERH6VEjoiIiIiIiIiIiIiIiI9SIkdERERERERERERERApFcnIyTz31FPXr1yc4OJjKlSszevRoDhw4kO9jnThxgnHjxlGjRg2CgoKoUaMG48eP5+TJk54P3IcokSMiIiIiIiIiIiIiIh6XkpJCjx49ePbZZzl9+jQDBgygWrVqTJs2jZYtW7Jr1648Hys2NpZ27drx5ptv4u/vz3XXXUdERARvvPEG7du3Jy4urhBfiXcpkSMiIiIiIiIiIiIiIh733HPPsXTpUjp27Mi2bdv46quvWLZsGa+++irHjh1j9OjReT7W+PHj2bFjB4MGDWLr1q189dVXbNy4kXvvvZdt27bxwAMPFOIr8S6HYRiGt4MQCA4OBswM5aUsNjYWgOjoaC9HImJSnxRfoz4pvkZ9UnyN+qT4GvVJ8TXqk+Jr1CfF16hPmjxxvTotLY3y5csTHx/P6tWradmypdv25s2bs379elauXEnr1q3Pe6xDhw5RtWpV/P392bt3LxUqVLC2paamUq1aNeLi4jh48CDly5e/6Jh9lUbkiIiIiIiIiIiIiIiIRy1ZsoT4+Hjq1KlzVhIHYPDgwQD89NNPFzzWnDlzyMrKokuXLm5JHICgoCCuvfZaMjMz+eWXXzwTvI9RIkdERERERERERERERDxq3bp1ALRq1SrX7dnr169fX6THKo6UyBEREREREREREREREY/au3cvAFWrVs11e/b6mJiYIj1WceTv7QDElJqaCuTUHrxUZU/Z5HA4vByJiEl9UnyN+qT4GvVJ8TXqk+Jr1CfF16hPiq9RnxRfoz5pyr5e3aRJk1y3b9q06YLHOH36NAChoaG5bg8LCwMgISGhSI9VHGlEjo+41D8YsqWnp5Oenu7tMEQs6pPia9QnxdeoT4qvUZ8UX6M+Kb5GfVJ8jfqk+Br1SfFFGpHjI7Kysrwdgk/IzvDmJaMrUhTUJ8XXqE+Kr1GfFF+jPim+Rn1SfI36pPga9UnxNeqTnhMeHg5AUlJSrtsTExMBiIiIKNJjFUcakSMiIiIiIiIiIiIiIh5VvXp1APbv35/r9uz1NWrUKNJjFUdK5IiIiIiIiIiIiIiIiEc1b94cgNWrV+e6PXt9s2bNivRYxZESOSIiIiIiIiIiIiIi4lGXX345UVFR7Ny5k7Vr1561/dtvvwXg2muvveCxevfujdPpZNGiRRw9etRtW2pqKj/99BN+fn5cc801Hond1yiRIyIiIiIiIiIiIiIiHhUYGMg999wDwN13323NYwPw2muvsX79erp160br1q2t9W+//TYNGzbksccecztWpUqVGD58OGlpadx1111kZGRY2x5++GGOHTvGiBEjKF++fCG/Ku/w93YAIiIiIiIiIiIiIiJS8jzxxBP8/vvv/PXXX9SrV48uXboQExPDsmXLKFeuHFOnTnXbPzY2lq1bt3Lo0KGzjvX666+zdOlSvvvuOxo2bEibNm3YtGkTGzdupF69erz22mtF9bKKnMMwDMPbQYiIiIiIiIiIiIiISMmTnJzMpEmT+Pzzz9m3bx9lypShd+/ePPvss1StWtVt3wkTJjBx4kRuueUWpk+fftax4uLimDBhAjNmzODIkSNUqFCBgQMHMnHiREqVKlU0L8gLlMgRERERERERERERERHxUZojR0RERERERERERERExEcpkSMiIiIiIiIiIiIiIuKjlMgRERERERERERERERHxUUrkiIiIiIiIiIiIiIiI+CglckRERERERERERERERHyUEjkiIiIiIiIiIiIiIiI+SokcERERERERERERERERH6VEjoiIiIiIiIiIiIiIiI9SIkdERERERERERERERMRHKZEjIiIiIiIiIiIiIiLio5TIERERERERERERERER8VFK5IiIiIiIiIiIiIiIiPgoJXJERERERERERERERER8lBI5IiIiIiIiIiIiIiIiPkqJHBERERERERERERERER+lRI6IiIiIiIiIiIiIiIiPUiJHRERERERERERERETERymRIyIiIiIiIiIiIiIi4qOUyBEREREREREREREREfFRSuSIiIiIiIiIiIiIiIj4KCVyREREREREREREREREfJQSOSIiIiIiIiIiIiIiIj5KiRwREREREREREREREREfpUSOiIiIiIiIiIiIiIiIj1IiR0RERERERERERERExEcpkSMiIiIiIiIiIiIiIuKj/L0dgJgqVqxIYmIi1atX93YoIiIiIiIiIiIiInIJ27t3L2FhYRw+fNjboQgakeMzEhMTSU9P93YYXpeZmUlmZqa3wxCxqE+Kr1GfFF+jPim+Rn1SfI36pPga9UnxNeqT4mvUJ03p6ekkJiZ6Owxx0YgcH5E9EmfTpk1ejsS7YmNjAYiOjvZyJCIm9UnxNeqT4mvUJ8XXqE+Kr1GfFF+jPim+Rn1SfI36pKlJkybeDkFsNCJHRERERERERERERETERymRIyIiIiIiIiIiIiIi4qOUyBEREREREREREREREfFRSuSIiIiIiIiIiIiIiIj4KH9vByAiIiIiIlIQhmFgGAYAWVlZbv+KeJv6pPga9UnxNeqT4mtKcp90OBw4HA5vhyEXQYkcEREREREpllJSUjh48CBpaWlWIicjIwOA48ePezM0EYv6pPga9UnxNeqT4mtKcp90OBwEBgZSuXJlgoODvR2O5INKq4mIiIiISLGTkpLC3r17SU1NtZI4AH5+fvj5+XkxMhF36pPia9QnxdeoT4qvKcl90jAMUlNT2bt3LykpKd4OR/JBI3JERERERKTYOXjwIJmZmQQHB1OlShX8/c0/bdLT0wEICAjwZngiFvVJ8TXqk+Jr1CfF15TkPpmRkcGBAweske21a9f2dkiSR0rkiIiIiIhIsWIYBmlpaQBUqVKFwMBAa5vT6XT7V8Tb1CfF16hPiq9RnxRfU5L7ZGBgIFWqVGHnzp1WeWLNmVM8lLzeKCIiIiIiJZphGFY5teyROCIiIiIicmHZ35/t36nF9ymRIyIiIiIiIiIiIiIi4qN0+5qIiIhcupKSwFWeSS6OIz7eXCjKURGBgRAaWnTnExEpTjIzQXfXynk4MjNdCyW0lI7DASV0knIREbl0KZEjIiIil6a77oLJk3Wxq4DKeuOkDgfccQe8+643zi4ihaUoExAl9UJvTAwcO+btKMTHXRIXgsqVgxo1vB2FiIiIx6i0moiIiFx6kpKUxCnODMP8+SUleTsSEfGUmBhYswbWrr3ox8jrrqNm9ep523/NGvOcJUlmppI4JcyE99/H0batt8Mono4dM38npEBq1qzJyJEjPXrMkSNHUrNmTY8esyR56aWXaNiwIVlZWUV+7gkTJuBwOIiNjS3U88yfPx+Hw8G3335bqOe5FE2ePJnq1auTmprq7VCkECiRIyIiIpeetDQlcYo7w1BZPCmxpk+fjsPhYOXKld4O5aK9++67TJ8+PW87eysBUdIu9Pr4/2vTf/oJR9u253ws3bDB2yGe1+dz5vD65597OwzJj0L+ncj+rM5+BAcHU7lyZXr16sWbb75JQkJCoZ7flx08eJAJEyawdu1ab4fiNRfzHpw6dYoXX3yRRx55BKcz55JtzZo13fpa9uOOO+4ocJwPPvggjRs3zvP+d911F06nk7i4OLf1cXFxOJ1OgoKCSElJcdu2a9cuHA4Hjz/+eIHjlfMbOXIkaWlpTJkyxduhSCG4JEbUioiIiJzXnj0QFeXtKIql48ePA1C2bBEUWYuPB93BKVIsvPvuu0RHR+ftTm4PXWz94Ikn8n8Hs48nPwrksst8q3zcunUAPDNhArVy+Syv26sXREcXcVB59/nTT7Nx0ybGv/RSkZ3ziTff5NHXXoPgYI8eNyMjAwD/opzfrihkZoIXEoLPPPMMtWrVIj09ncOHDzN//nzGjx/Pa6+9xo8//kizZs2KPCZvO3jwIBMnTqRmzZq0aNHCbdsHH3zgldEmRe1878G5TJ06lYyMDIYPH37WthYtWvDggw+6ratfv36B45w1axbXXnttnvfv3Lkz7733HkuWLHF73l9//YXT6SQ9PZ2VK1fSuXNna9uSJUus50rhCg4O5pZbbuG1117j3nvvxVFS50K7RJWw/7VFRERELkJUFJQq5e0oiiXDdTFI75+IACQlJREaGlqwg+QzAZGYmEhYWBgBednZSxd6vcLPD3zpQr3rZ9qnb1/atGnj5WDyLrt/kX0xrAje0+xz+vv7F8pFGyM7gelL/aMY69Onj1uffuyxx/jjjz/o168f/fv3Z8uWLYSEhBRZPIZhkJKSUqTnzI+AgDx9Wl+Spk2bRv/+/QnOJXlbpUoVRowY4dHz7dq1i61btzJ58uQ8Pyc7GbN48WK3RM6SJUto1qwZycnJLF682C1ps3jxYpxOJ506dfJc8EUgKSmJqGJ4s9+QIUN46aWX+PPPP+nRo4e3wxEPUmk1ERERERERHzdy5EjCw8PZu3cv/fr1Izw8nCpVqvDOO+8AsGHDBnr06EFYWBg1atTg8zNKQGWXAFq4cCFjx46lbNmyREZG8q9//YsTJ06cdb53332XJk2aEBQUROXKlbn77rs5efKk2z7du3enadOmrFq1iq5duxIaGsrjjz9OzZo12bRpEwsWLLDKv3Tv3v2cr23Pnj042rbllf/9j/9+/jk16tcnJCKCbldeycZ//jEvNrseI2+7jfBSpdgZE8M1/fsTUbo0N91yi7WtZt26bvtnOZ288c47XNayJcHh4ZSrWpXe997Lys2b3WL49NNPad26NSEhIZQpU4Zhw4axb9++i/thSYE8/fTTOJ1O5s2b57b+9ttvJzAwkHWukT3Zcyx89dVXPP7441SsWJGwsDD69++f68/um2++sX7G0dHRjBgxggMHDrjtk/17tnPnTq655hoiIiK46aab6N69O7NmzSImJsbq0xea48PhcHDPPffw2Wef0aBBA4KDg2ndujULFy502y97TorNmzdz4403Urp0aesCaPa2M3366ae0a9eO0NBQSpcuTdeuXfn111/d9pk9ezZdunQhLCyMiIgI+vbty6ZNm84bs3hOjx49ePLJJ4mJieHTTz912/bPP/8wePBgypQpQ3BwMG3atOHHH3886xjr16+nW7duhISEULVqVZ577jmmTZuGw+Fgz5491n41a9akX79+zJ07lzZt2hASEmKVVZo2bRo9evSgfPnyBAUF0bhxY957772zzmUYBs899xxVq1YlNDSUK664Itf+EhcXx//93/9x2WWXER4eTmRkJH369LF+L8H83Wzrmttp1KhR1u9MdrnN3ObISUxM5OGHH6ZatWoEBQXRoEEDXnnllZyko0v279WMGTNo2rQpQUFBNGnShDlz5pz7h2GTkpLChAkTqF+/PsHBwVSqVIlBgwaxc+dOt1gefPDBC8by22+/0blzZ0qVKkV4eDgNGjSwSodd6D3Ize7du1m/fj1XXXXVOfdJS0sjMTHxnNuzP8N27dpFr169CAsLo3LlyjzzzDNnxQ/maJyoqKjzjpSJiYmhbt26NG3alCNHjlC9enWqVatmjbLJtmTJEi6//HI6deqU67YmTZpQ6owbv7Kysnj++eepWrUqwcHBXHnllezYseOcsWTL/mz8559/GDJkCJGRkZQtW5Zx48adVdYN8vZ//JnfaaKionjyySfPGUN+3utXXnmFTp06UbZsWUJCQmjdunWu8wOdr09le+utt2jSpIn1+d+mTZuzvvO1bt2aMmXKMHPmzAu+l1K86PYLERERERGRYiAzM5M+ffrQtWtXXnrpJT777DPuuecewsLC+Pe//81NN93EoEGDmDx5Mv/617/o2LEjtWrVcjvGPffcQ6lSpZgwYQJbt27lvffeIyYmxrooDuYFkokTJ3LVVVdx5513WvutWLGCJUuWuN1Nffz4cfr06cOwYcMYMWIEFSpUoHv37tx7772Eh4fz73//G4AKFSpc8PV98ssvJCQlcfe995KSlsYbb7xBjx492LBhg9vzMzIy6NWrF507d+aVV1457wigW2+9lenTp9OnTx9uu+02MtLSWDRrFks3bqSNa06A559/nieffJIhQ4Zw2223cezYMd566y26du3KmjVrzrrwJAUTHx9/1kTaDofDKtH5xBNP8NNPP3HrrbeyYcMGIiIimDt3Lh988AHPPvsszZs3d3vu888/j8Ph4JFHHuHo0aO8/vrrXHXVVaxdu9YakTB9+nRGjRpF27ZtmTRpEkeOHOGNN95gyZIlZ/2Mc+tfFStWJD4+nv379/Pf//4XgPDw8Au+1gULFvDVV19x3333ERQUxLvvvkvv3r1Zvnw5TZs2ddv3hhtuoF69evznP//J9YJrtokTJzJhwgQ6derEM888Q2BgIMuWLeOPP/6gZ8+eAPzvf//jlltuoVevXrz44oskJSXx3nvv0blzZ9asWUOVKlUuGLsU3M0338zjjz/Or7/+ypgxYwDYtGkTl19+OVWqVOHRRx8lLCyMr7/+muuuu47vvvuOgQMHAnDgwAGuuOIKHA4Hjz32GGFhYXz44YcEBQXleq6tW7cyfPhwxo4dy5gxY2jQoAEA7733Hk2aNKF///74+/vz008/cdddd5GVlcXdd99tPf+pp57iueee45prruGaa65h9erV9OzZk7Qz5iPctWsXM2bM4IYbbqBWrVocOXKEKVOm0K1bNzZv3kzlypVp1KgRzzzzDE899RS33347Xbp0ATjnaAzDMBg0aBDz58/n1ltvpUWLFsydO5eHHnqIAwcOWL9z2RYvXsz333/PXXfdRUREBG+++SbXX389e/fuPW+p38zMTPr168e8efMYNmwY48aNIyEhgd9++42NGzdSp04dDMOgf//+/Pnnn+eNZdOmTfTr149mzZrxzDPPEBQUxI4dO6wERn7fAzBLkwG0atUq1+1//PEHoaGhZGZmUqNGDe6//37GjRuX6+vs3bs3HTp04KWXXmLOnDk8/fTTZGRk8Mwzz7jt+8svv3D11Vefs8zizp076dGjB2XKlOG3334j2lX+snPnznz//fekpqYSFBREWloaK1as4M477yQpKYmHH34YwzBwOBycOHGCzZs35zqfzwsvvIDT6eT//u//iI+P56WXXuKmm25i2bJl53yf7IYMGULNmjWZNGkSS5cu5c033+TEiRN88skn1j75+T/e/p1m+PDhlC9f/rznz+t7/cYbb9C/f39uuukm0tLS+PLLL7nhhhv4+eef6du3L3DhPgVmWcL77ruPwYMHW0mr9evXs2zZMm688Ua32Fq1anVWQk1KAEN8QuPGjY3GjRt7OwyvO3bsmHHs2DFvhyFiUZ8UX6M+6SEnThiGOTOC+ThxwtsRFVtF2ifP/Lnt2WOuK8xHYmLRvDbJl8zMTGPz5s3G5s2bjczMTLdtaampRtrRo4XfN/LzyMrK1+ubNm2aARgrVqyw1t1yyy0GYPznP/+x1p04ccIICQkxHA6H8eWXX1rr//nnHwMwnn766bOO2bp1ayMtLc1a/9JLLxmAMXPmTMMwDOPo0aNGYGCg0bNnT7f39u233zYAY+rUqda6bt26GYAxefLks15DkyZNjG7duuXp9e7evt0AjJCgIGP/rFmGkZ5uGIZhLFu2zACM+++//6z34dFHHz3rOLfccotRo0YNq/3HH38YgHHffffl7JSebhgrVhhZy5cbxooVxp4dOww/Pz/j+eefdzvWhg0bDH9//7PWX4y0tDS39/xiZGVlGSeST5z/kXDMOPHXHzmPhGMXfk4BHlkX2a9zewQFBbntu2HDBiMwMNC47bbbjBMnThhVqlQx2rRpY6S7+oZhGMaff/5pAEaVKlWMU6dOWeu//vprAzDeeOMNwzDM9798+fJG06ZNjeTkZGu/n3/+2QCMp556ylp3vv7Vt29ft/51IdmvbeXKlda6mJgYIzg42Bg4cKC17umnnzYAY/jw4WcdI3tbtu3btxtOp9MYOHDgWZ992T+PhIQEo1SpUsaYMWPcth8+fNiIiooyxowZ45E+6QmnT5sPe1dKTTXXpaTkvq/9ZaelmeusH6vr9/v0wlXG6YWrjMzU9HPv61KQ/+Zz+6w+U1RUlNGyZUurfeWVVxqXXXaZkWJ7gVlZWUanTp2MevXqWevuvfdew+FwGGvWrLHWHT9+3ChTpowBGLt377bW16hRwwCMOXPmnHX+pKSks9b16tXLqF27ttXO/tzv27ev2+/1448/bgDGLbfcYq1LSUk5q+/t3r3bCAoKMp555hlr3YoVKwzAmDZt2lnnP/OzesaMGQZgTJw40W2/wYMHGw6Hw9ixY4e1DjACAwPd1q1bt84AjLfeeuusc9lNnTrVAIzXXnvtrG3Zrzs7lueee+68sfz3v/81gPN+Bz7fe5CbJ554wgCMhISEs7Zde+21xosvvmjMmDHD+Oijj4wuXboYgPHwww+77Zf9GXbvvfe6vba+ffsagYGBbvEmJiYawcHBbvFlf+YcO3bM2LJli1G5cmWjbdu2RlxcnNt53nnnHQMwFi1aZBiGYfz9998GYMTExBibN282AGPTpk2GYeR81n722WfW87M/vxs1amSkpqZa69944w0DMDZs2HDe9yo7zv79+7utv+uuuwzAWLdunWEYhrFnz548/x9/5neaC31O5ue9PvP3MC0tzWjatKnRo0cPa11e+tSAAQOMJk2anHO73e23326EhIScc/v5vkvb6Xq1b1FpNREREREpnmrWhNKlC/cRHg533eXtVyr5ER9PQPnyhd838vOIj/fYy7vtttus5VKlStGgQQPCwsIYMmSItb5BgwaUKlWKXbt2nfX822+/3W1EzZ133om/vz+//PILAL///jtpaWmMHz8epzPnz8UxY8YQGRnJrFmz3I4XFBTEqFGjPPLaruvenSq2u1/btWtH+/btrdjs7rzzzgse77vvvsPhcPD000+ftS179NH3P/xAVlYWQ4YMITY21npUrFiRevXq8eeffxbgFXlOfGo8pV8sff7Hq+Uo/WuPnMer5S78nAI84lMvrl+/8847/Pbbb26P2bNnu+3TtGlTJk6cyIcffkivXv/f3p2HR1Xdfxz/3CyTDUjYVyFsgoqAgiibgFVWAYsU68pitSku4IYr4sJPW6UoLjFqKVhtrRUXREQFQWWriqigVDYJCKJASMIyhMlyfn+MM2RIgCRk7r2ZvF/Pk0dz7rn3nJn55sxwv3POGaA9e/bopZdeKvVb49dcc41q1qwZ/H3kyJFq3LhxMG5WrVqlXbt2afz48SH7TgwZMkTt27cvEdNS2eKrLLp3764uXboEf2/evLmGDx+uDz74QIWFhSF1S/u2+tHefvttFRUV6f777w/5+5SOxPTChQuVk5Ojyy+/PCSmo6Ojde6557ompiX/W2yNGlLxCVqPP+4vu/HG0LoNGvjLt207Uvbss/6ya68NrZs67EzVOP9s/e9/R8pmz/bX/f3vQ+v+OjEvbGrUqKH9+/dL8i9LtnjxYo0aNUr79+8PvjZZWVkaMGCANm7cGFzu7/3331f37t3VuXPn4LXq1KmjK6+8stR2WrZsqQEDBpQoL75PTmA2XJ8+ffTDDz8o99f3psC4f/TG6BMnTixxvbi4uGDsFRYWKisrK7gE1OrVq8v35PzqvffeU3R0tG486kW/7bbbZIwpMT5ceOGFat26dfD3jh07qlatWqW+5xX3xhtvqF69errppptKHAs87kBfbr755uP2JTCLY+7cuSoqKirbAz2BrKwsxcTElDrb75133tGkSZM0fPhwjRs3Tp988okGDBig6dOna/v27SXqF38uA8vR+Xw+LVq0KFi+ePFiHT58WIMGDSpx/rfffqs+ffooNTVVixYtUu3atUOOF98nR/Ivnda0aVM1b95c7du3V506dYKzQQL/LW35trFjx8rj8QR/D8xcOtFrGVB8Vpmk4GsbGP/ffPPNcr3HV+QzTVme6+J/h9nZ2crNzVXv3r1D/mbKElMpKSnavn27vvjiixP2q3bt2jp06JC8Xm+5Hg/cjaXVAADA8Xm90lHLKlR5lXhTFTbyePybTR9nyZlKZ4yUkSFNmyad7AbuwEmKj49X/fr1Q8qSk5PVrFmzEvtoJCcnl7r3Tdu2bUN+r1Gjhho3bhzcb2Hr1q2SFFyWJ8Dj8ahVq1bB4wFNmzYNuQlzMtqeckqJslNPPVX/+c9/QspiYmLUrFmzE15v8+bNatKkierUqXPMOhs3bZIxpsTzEsCm3JWvW7duIRvDH8sdd9yhf//73/r888/1yCOP6PRj3HE/+rWzLEtt2rQ5YUxLUvv27YM3IgPKGl9lUVpcnXrqqfJ6vdq9e7caNWoULD96GcTSbN68WVFRUcd8LiRp48aNknTMDa5r1ap1wnZQeQ4cOBBcnmnTr+PN5MmTj7n3xq5du9S0aVNt3bpV3bt3L3G8TatW/v8pKPD//KplamrI7wHLly/XlIce0sr//rfEDd3crCwlJyVp65YtkqS2LVuGXKN+nTolbuAXFRVpxowZSk9P15YtW0ISksdb1ux4tm7dqiZNmoQkZCX/8mSB48U1b968xDVq165d6ntecZs3b1a7du2OuYxYefpy2WWX6W9/+5v+8Ic/6K677tJvfvMbjRgxQiNHjiyRZA0Hy7J0yy236IMPPtDHH3+sq666KngsKipKrQJx8qtTTz1VkkL2Vpo/f766du1a6tKnQ4cOVcOGDfXBBx+Umljq0KGDUlJSQpI1PXv2DPate/fuWr58ua677jotX75cp5xySqmv29FlgXg70WsZcPQY27p1a0VFRQUf58aNG8v1Hl/ezzRlfa7fffddTZ06VV9//bUOHz4cLC/+2a0sMXXnnXdq0aJF6tatm9q0aaP+/fvriiuuCD73xZlf/71U2j5rqLpI5AAAgGMbP95/E9vOG+fAsSQmSmlp9sekMf5kJokcOCw6Orpc5caGv5Pi3zK1S/FvhJ+soqIiWZalBQsWlPo8lmUfFITHDz/8EExKrF271rZ2KzO+yqOy/pYC3+R++eWXQxJFAce7iW23Awf8/y3+9nrHHdLEidLR3dy1y//f4k/TDTdI110nHf2nm/mOP14STusYLBszRrriipJ1162reP9PZPv27crNzVWbNm0kHXltbr/99lJnz0gK1i3V1q1SYPbFunVSTo7//30+JeTnS19/HVJ98/bt+s1ll6l9ixaaPmGCTmnYUJ6YGL23YoWe+Ne/VPTtt9LevdJPPx255r59oW0eNTPgkUce0eTJkzVu3Dg9/PDDqlOnjqKiojRx4sRKm5lyIk6+5wUkJCTo008/1ZIlSzR//ny9//77eu2113TBBRfoww8/PGYfj6du3boqKCjQ/v37SySSSnPKr19+2Lt3b7nbkvyzVo41++TSSy/VSy+9pH/+85/64x//WOJ4VFSUunfvrhUrVsgYo+XLl+uee+4JHu/Ro4f+/ve/B/fOueSSS0ptp7Jfy6OTFuV9jw/HZ5qlS5dq2LBhOv/885Wenq7GjRsrNjZWs2bN0r/+9a+Qtk8UU6eddprWr1+vd999V++//77eeOMNpaen6/7779eDDz4Y0m52drYSExMd+ZyG8HHPOzgAAHAXr7d6JHEsyz/TA1VDerp/dky4Z4nl5vqXbkPVk5ys/F273DWTIjnZ6R4Ebdy4Uf369Qv+fuDAAe3cuVODBw+WJLVo0UKSf+Ps4t8y9fl82rJliy688MIytVORb4Bu/PHHEmUbNmxQagX/Flu3bq0PPvhAe/fuPeasnMDm1i1btgx+i9aNkuOSlX3nCb6hXFAgFU94nHlmybvhldyncCkqKtKYMWNUq1YtTZw4UY888ohGjhypESNGlKgbSPYEGGO0adMmdezov4lfPKaPnqWyfv364PETqVBMH9U3yR/TiYmJJWbXlUXr1q1VVFSkdevWhSy5dXQdSWrQoMEx/17z8/PL3XY4JCWVLPN4Sv9YVlrd2Fj/T4m6Cb8mFKJOXDec39F4+eWXJSmYtAmMqbGxsSccS1u0aKFNmzYdKSgslHbv1qZSltE6lnmffqrDPp/emT5dzYsl9ZZ8+WVoW40bS/KPwa2KzUbbnZ2t7NzckH8LzJkzR/369dPMmTNDrpGTk6N69eoFfy/P30uLFi20aNEi7d+/P2Ss/v7774PHK0Pr1q312WefKT8//5ifEYr3pXgypbS+REVF6Te/+Y1+85vfaPr06XrkkUd07733asmSJbrwwgvLPWa0b99ekrRly5bg+HU8geXHjh5LioqK9MMPP4S8p23YsEGSgu+n3377rbZt26YhQ4aUeu3HH39cMTExGj9+vGrWrKkrrriiRJ1evXppwYIFeuedd7Rr166QWSE9evTQvffeq/fee0+HDh0qdVm1yrBx48aQ2YybNm1SUVFR8HGG+z2+LM/1G2+8ofj4eH3wwQeKi4sL1ps1a1aJ650opiQpKSlJl112mS677DL5fD6NGDFC//d//6e77747ZPnQLVu2BGeSIXKwRw4AACidz1c9kjhpacy0qGoSE6WUlPD+uOjGO8rJssIfH+X9cdGyFi+88ELITdznnntOBQUFwTXyL7zwQnk8Hj311FMh34idOXOmcnNzj3nT52hJSUnKCXxbvIze/vhj7Qh87V7S559/rs8++6zU9fvL4tJLL5UxpsS3VKUj3/Ydccklio6O1oMPPljiG8DGGGVlZVWo7cpmWZZS4lNO/BNb88hPWeqfxE84l2uZPn26VqxYoRdeeEEPP/ywevTooT/96U/aU3wzlV/94x//CO5BIvlvNO/cuTMYN127dlWDBg2UkZERsqTNggUL9L///a9cMZ1bzqVZV65cGbIHwo8//qi5c+eqf//+FfrG/iWXXKKoqCg99NBDJWY/BOJ3wIABqlWrlh555JFSEza7d+8ud7sov8WLF+vhhx9Wy5Ytg/vaNGjQQH379tXzzz+vnTt3ljin+GszYMAArVy5Ul8HZtkYo725ufrn+++XuQ+BGCs+tuUeOKBZ8+aF1LuwWzfFxsTo6f/8J6Tuk6++Gmy7+DWPHitff/314N4+AUm/Zt7K8j4wePBgFRYWKj09PaT8iSeekGVZFX4PONqll16qPXv26JlnnilxLPCYAn05us7RfSltFkwguRoYZ8rzHEgKLqW3atWqkPK9e/eW2FMrPz9ff/7zn+XxeEK+nBFQvP/GGD3zzDOKjY3Vb37zG0n+2TgNGzY85jKXlmXphRde0MiRIzV69Gi98847JeoEkjN/+ctflJiYGJJc7tatm2JiYvTYY4+F1K1szz77bMjvTz/9tCQFX6cRI0aE/T3+RM91dHS0LMsKeQ0zMzP19ttvh1ynLDF1dH89Ho9OP/10GWNKjPerV69Wjx49Kvy44E7MyAEAAGWTmRl5N7c9HpI4AKoVn8+n3/zmNxo1apTWr1+v9PR09erVS8OGDZPk/2bv3XffrQcffFADBw7UsGHDgvXOOeeckHX4j6dLly567rnnNHXqVLVp00YNGjQ45p4dAW1OOUW9rrtOf7rpJh3Oz9eTTz6punXratKkSRV6rP369dPVV1+tp556Shs3btTAgQNVlJ+vpfPnq1/Xrrpx1Ci1bt1aU6dO1d13363MzExdcsklqlmzprZs2aK33npL119/vW6//fYKtY/SLViwIPjt9uJ69OihVq1a6X//+58mT56sMWPGaOjQoZKk2bNnq3Pnzho/fnyJPZPq1KmjXr16aezYsfrll1/05JNPqk2bNrruuusk+Wc//OUvf9HYsWPVp08fXX755frll180Y8YMpaam6pZbbilTv7t06aLXXntNt956q8455xzVqFEj2L9j6dChgwYMGKCbb75ZcXFxwRvVpSUXy6JNmza699579fDDD6t3794aMWKE4uLi9MUXX6hJkyZ69NFHVatWLT333HO6+uqrdfbZZ+v3v/+96tevr23btmn+/Pnq2bOnnnjiiQq1X+UcdfM7XNcPxHRBQYF++eUXLV68WAsXLlSLFi30zjvvhHxL/tlnn1WvXr105pln6rrrrlOrVq30yy+/aOXKldq+fbu++eYbSdKkSZP0yiuv6KKLLtJNN92kpIQE/S09Xc0bNtTe3FxZ7dtLgVmTHo9Uq5Z01Cyt/gkJ8jz1lIbec4/+eN11OnDwoF6cOVMNmjTRzj17pNNPl1JTVV/S7bfdpkf/8hddPGWKBg8YoK+WLNGCFStU79cN2AMuvvhiPfTQQxo7dqx69OihtWvX6p///GeJfUJat26tlJQUZWRkqGbNmkpKStK5555b6l5QQ4cOVd++fXX//ffrxx9/VKdOnfThhx9q7ty5mjhxYnCW2cm65ppr9I9//EO33nqrPv/8c/Xu3VsHDx7UokWLNH78eA0fPlxDhw5Vv379dO+99yozM/OYfXnooYf06aefasiQIWrRooV27dql9PR0NWvWLJi0KM9zIPlnbHXo0EGLFi3SuHHjguXvvPOOpk6dqpEjR6ply5bau3ev/vWvf+nbb7/VI488UmIJxfj4eL3//vsaPXq0zj33XC1YsEDz58/XPffcE5y9M3/+fA0aNOi4CfmoqCi98soruuSSSzRq1Ci99957Ie/j3bp1k8fj0cqVK9W3b9+QZRsTExPVqVMnrVy5UikpKerQoUM5X62y2bJli4YNG6aBAwdq5cqVeuWVV3TFFVeoU6dOkhT29/iyPNdDhgzR9OnTNXDgQF1xxRXatWuXnn32WbVp00Zr1qwJXqssMdW/f381atRIPXv2VMOGDfW///1PzzzzjIYMGRIyg+zLL7/U3r17NXz48Ao/NriUgSucfvrp5vTTT3e6G47bvXu32b17t9PdAIKISbiNrTGZnW2M/zt4/p/sbHvaRZUSsePk0fGfmekvC/fPwYN2PcIqrbCw0Kxbt86sW7fOFBYWhhzz+XzG5/M51LPKMWvWLCPJfPHFF8Gy0aNHm6SkpBJ1+/TpY84444wS5S1atDBDhgwpcc1PPvnEXH/99aZ27dqmRo0a5sorrzRZWVklzn/mmWdM+/btTWxsrGnYsKH505/+ZLKPeh84VtvGGPPzzz+bIUOGmJo1axpJpk+fPsd8vFs2bjSSzOM332z+OnGiOeWUU0xcXJzp3bu3+eabb0LqHut5CBxr0aJFSFlBQYF5/PHHTfv27Y3H4zH169c3g3r0MF++/LIxX3xhTH6+McaYN954w/Tq1cskJSWZpKQk0759e3PDDTeY9evXH7PfZWVbTObn+x9T4OfXx+YWgRg81s+sWbNMQUGBOeecc0yzZs1MTk5OyPkzZswwksxrr71mjDFmyZIlRpJ59dVXzd13320aNGhgEhISzJAhQ8zWrVtLtP/aa6+Zs846y8TFxZk6deqYK6+80mzfvj2kzvHi68CBA+aKK64wKSkpRlKJWDuaJHPDDTeYV155xbRt29bExcWZs846yyxZsiSk3pQpU4ykUt9LA8eO9ve//z34WGrXrm369OljFi5cGFJnyZIlZsCAASY5OdnEx8eb1q1bmzFjxphVq1ZFxDhZqqP/BsL8M+v++0Ni2OPxmEaNGpmLLrrIzJgxw+zbt6/Ubm7evNlcc801plGjRiY2NtY0bdrUXHzxxWbOnDkh9b766ivTu3dvExcXZ5o1a2YeveEG89TttxtJ5udisXv0eF/cO++8Yzp27Gji4+NNamqq+ctf/mL+/ve/G0lmy5YtwXqFhYXmwQcfNI0bNzYJCQmmb5cu5tt//9u0aNzYjL766mC9vLw8c9tttwXr9ezZ06xcudL06dOnxDg/d+5cc/rpp5uYmJjg37gxpY/Ve/fuNRMmTDBNmjQxsbGxpm3btubxxx83RUVFIfUCf1dHa9GihRk9enSpz0FxXq/X3HvvvaZly5YmNjbWNGrUyIwcOdJs3rw5WGf//v3mlltuOW5fPvroIzN8+HDTpEkT4/F4TJMmTczll19uNmzYUKbn4FimT59uatSoYbxeb7Bs1apVZujQoaZp06bG4/GYGjVqmF69epn//Oc/Jc4PjGGbN282/fv3N4mJiaZhw4ZmypQpwc9LOTk5JiYmptTzSxuPvF6v6dOnj6lRo4b573//G1K/e/fuRpK55557Slzr5ptvNpLMoEGDShwLjN+vv/56SPmWLVvK9DwF+rlu3TozcuRIU7NmTVO7dm1z4403mkOHDpWoX5b3+KM/05xonCzLcx0wc+bM4PtA+/btzaxZs0qM72WJqeeff96cf/75pm7duiYuLs60bt3a3HHHHSY3NzekvTvvvNM0b968xN9Pccf7LF0c96vdxTIm0tdMqRrOOOMMSdJ3333ncE+cFZgqX3xtVcBJxCTcxtaYzMmRatc+8nt2tn+JIKCYiB0nj45/uwSW+ztqeRGEKioq0vr16yVJ7dq1C9mYPLC0hKv2yHGB2bNna+zYsfriiy+OuZSKUzI3bVLLtm31+M036/arr/Z/qzxce7sUFIRuCB7Otn5lW0w68Nic9PHHH6tfv356/fXXNXLkSKe7U4JlWbrhhhtKXcbJaRE7ThYWSl995UzbZ50lVWC5vDL79e974l//quffeksHcnMVXWy/jXC0FRRJ46TL5ebmqlWrVnrsscd07bXXlvv8MWPGaM6cOTpw4MAx6/znP//RlVdeqT179ii5iq628MADD+jBBx/U7t27w/ZvkBPFZFmeayccPnxYqampuuuuuzRhwoRj1jveZ+niuF/tLuyRAwAAABzN43FmXxNjpIwMyeu1v20AAKqy6GjpqI3fbVNQUOk/h/bvP/J7YaGycnL08oIF6tWpU4X2WIL7JScna9KkSXr88cdL7INVWVJSUvTUU09V2SQOjm/WrFmKjY1VWlqa011BGETu13MAAACAikpM9M+MycgI2eTXFsZIPh/7NwEAUF4tWkjNmoX/vbuwUFq79sjvxf+/knS/4gr17dJFp7VsqV+ysjTznXe078ABTa7ATA1UHXfeeafuvPPOsF2/f//+Ybs2nJeWlkYSJ4KRyAEAAABKk54uTZvmT6qEW26ulJoa/nZQ+QoL7U32WVZ4l+8BgKrOjjHShlm7g3v21JzFi/XCW2/Jsiyd3b69Zt53n84/+2xnZg0DABzFHjkuwZqDfhG7zj6qLGISbsMeOXAbxslKwt9bubhmj5ytW6Xdu8PfztHq1JGaNw9/O3YljezcjyGS936oZnvkoOLYj6SSOPUeUL++f+ZRuETyOAmUUaTHJHvkVE18qgMAAACA8iosdOYGniTt3ev/sUO4bxgCQFVl1zJuxTErEwCqLRI5AAAAAFBe1WVhg927/TcquXEIACUxNgIAbFItEznTp0/XsmXLtHbtWu3atUt5eXlq1KiR+vTpozvuuENnnnlmqefNnj1b6enpWrdunTwej8477zzdd9996tGjh82PAAAAAKi+LMuSZVkyxqigoEAej8fpLklnnhn+G3rbttk3E6e4SE5aFRaGvQmrsFCG/SwAAIBLFBQUSDrymRpVQ7VM5DzyyCM6ePCgOnbsGEzafPfdd3r55Zf173//W2+++aYuvvjikHMmTpyoGTNmKCEhQf3791deXp4WLlyoDz/8UHPmzNEll1ziwCMBAAAAqh/LsuTxeHT48GHt2LFDTZs2Vcyv6/cXFRWF/Ddsjr6+ZUnHWF+80qSmSqecEv7ESmGhVHwt9KKiko+3Mh197XC2d/R1164NTzvFREkykorq1Qvv3kZ2Po+o0mwbJ1E1OTCWEJNwm0iOyYKCAu3YsUOS5PF4SORUIdUykTN37lx16dJF8fHxIeXp6em64YYb9Ic//EHbt28P/mNw0aJFmjFjhurWrauVK1eqbdu2kqSVK1eqb9++Gjt2rPr27asUNqQFAAAAbNGkSRNt27ZNeXl52rx5c7Dc/JrkCPs/So9Opmza5E/mRAK7H5ud7Tk5u2jPHsnrte+xRVJMolLZNk6ianJgLCEm4TbVISajo6PVpEkTp7uBcqiWiZyePXuWWj5+/HhNnz5dmzdv1rp169SxY0dJ/qXYJOm+++4LJnEkqXv37kpLS9NTTz2lmTNn6rbbbgt/5wEAAAAoPj5ezZs3108//SSfzxf8B3fhr0tlBb6UFTZFRdL//nfk97POipy9Eux+bHa2Z1n+hMru3eG5/omE87FFckyiUtk2TqJqcmAsISbhNpEck4GZ7U2aNCkxyQHuFnnReJJiY2MlKbjO9qFDh7R48WJJ0siRI0vUHzlypJ566inNmzePRA4AAABgo/j4eLVq1UrGmGAiZ8+ePZKkevXqhbfxnBypa9cjv//0kxQpM/SPfmzffy/VqhW+9vbtk6677sjv4X4u27Xzz4zx+cLXRsC+fVL79kd+D+dji+SYRKWybZxE1eTAWEJMwm0iOSbZF6fqIpFTzMsvv6z169erbdu2wZk369ev1+HDh1W/fn01a9asxDlnn322JGnNmjW29hUAAACAX/F/kEb9uk9NVLj3q4mKkg4fDv093G3a5ejH1rKl/e2H+7msUSO81w+wM04iOSZRqWwbJ1E1OTCWEJNwG2ISblStEzmPP/64vvvuOx08eFD/+9//9N1336lJkyZ69dVXFf3rtNFt27ZJUqlJHElKSkpSSkqKsrOztX//ftWsWdO2/gMAAABApfN4/EuQObGfjGX52wcAAAAQVK0TOR988IE++uij4O8tWrTQP/7xD3Xp0iVYduDAAUlSYmLiMa+TlJSknJycMiVyzjjjjFLLN2/erNTU1ODUveoqNzfX6S4AIYhJuI2dMWnl5qpusd+zsrJkCgpsax9VA+Nk5eDvrfLYFZOR/poljRmj+NmzZdmYzDGWpbwxY3TQ6/UvfRYB7IyTSI9JVB7eu3E8TowlxCTchpj0KywsDE52gPOqdSJn0aJFkqScnBytXbtWDz30kPr06aOpU6fq3nvvdbh3AAAAACrCOnRI4V7529q3L8wtOOvgY4/p4AMPyMrPt61NExsrHecLdJEgnHET6TEJAABQnVXrRE5ASkqKevfurffee0/du3fX5MmT1b9/f51zzjmq8evayd7jfCPs4MGDklSmZdW+++67UssDM3UicROtiuB5gNsQk3AbW2IyJvRjQt26ddk0GcfEOHmS+HurNEmTJtk+k0TiNcMxHPW3XefXPVbtQEziRHjvRqkc/ExCTMJtqntMMhvHXUjkFBMbG6vLLrtMX375pebNm6dzzjlHzZs3lyRt37691HMOHjyonJwc1a5dm/1xAAAAUDkicTkHjyf8sy28XkeSOOzrgmPyeGQsi5gEAADASSGRc5RApnX37t2SpHbt2ikuLk67d+/Wjh071LRp05D6q1evliR17NjR3o4CAAAgcqWmOt2DymdZUlqalJ4evjZ8PmdumKelRfySYKigxETl2b3fEDEJAAAQcUjkHOWTTz6RJLVu3VqSlJCQoAsuuEALFizQ66+/rokTJ4bUnzNnjiRp6NChtvYTAAAAEcTj8d98tTsJYSdjpIwMado0+24wZ2ZKycnhbcOOmUao0gL7DdWrVcueBolJAACAiFPtEjnLly/X/v371b9/f0VFRQXL8/PzlZGRoZdfflkJCQm67LLLgsduvfVWLViwQFOnTtWQIUPUtm1bSdLKlSv1/PPPKyUlRddee63tjwUAAAARIjHR/w36jIzIT+b4fPbdZE5OZo8QuENiIrEIAACACqt2iZyNGzdq7Nixqlevnrp06aK6detqz549Wrt2rXbu3Kn4+HjNnj1bp5xySvCcCy+8UBMmTNCMGTPUuXNnXXTRRfL5fFq4cKGMMZo1a5ZS+FAOAACAk5Ge7p+t4vM53ZPKlZsbmUvFAQAAAIBNql0ip0+fPrrnnnv0ySefaM2aNdqzZ488Ho9SU1M1cuRI3XzzzWrTpk2J85588kl17txZzzzzjBYuXCiPx6MLL7xQkydPVo8ePRx4JAAAAIg4iYksiQQAAAAACFHtEjktW7bU//3f/1Xo3DFjxmjMmDGV2yEAAAAAAAAAAIBjiDpxFQAAAAAAAAAAADiBRA4AAAAAAAAAAIBLkcgBAAAAAAAAAABwKRI5AAAAAAAAAAAALkUiBwAAAAAAAAAAwKVinO4AAAAAgGokN7dqXhsAAAAAHEIiBwAAAIB9UlOd7gEAAAAAVCksrQYAAAAgfDweybLsb9ey/G0DAAAAQBVHIgcAAABA+CQmSmlptiZzjGX520xMtK1NAAAAAAgXllYDAAAAEF7p6dK0aZLPF/amsrKyZGJjVa9587C3BQAAAAB2IJEDAAAAIPwSE22ZIWMKCsLeBgAAAADYiaXVAAAAAAAAAAAAXIpEDgAAAAAAAAAAgEuRyAEAAAAAAAAAAHAp9sgBAAAAAAAA4ByvV8rJsactj8eWffsAoDKRyAEAAAAAAADgiKRJkxQ/e7ZkjD0NWpaUlialp9vTHgBUApZWAwAAAAAAAGA/r1fxs2fLsiuJI/kTRhkZ/llAAFBFkMgBAAAAAAAAYD+fz94kToAxks9nf7sAUEEsrQYAAAAAAADAeZmZUnJyeK6dmyulpobn2gAQZiRyAAAAAAAAADgvOVlKSXG6FwDgOiRyAACoarxeKScn/O3k5oa/DQAAAAAAABwXiRwAAKqQpEmTFD97tn9NZwAAAAAAAES8KKc7AAAAysjrVfzs2c5sBmpZksdjf7sAAAAAAADVHIkcAACqCp/PuSROWpqUmGh/2wAAAAAAANUcS6sBAFBVZWb6NwMNN4+HJA4AAAAAAIBDSOQAAFBVJSdLKSlO9wIAAAAAAABhRCIHAIDK4PVKPl9428jNDe/1AQAAAAAA4DokcgA7br4GsDwREJnGj5cyMiQn9q8BAAAAAABARCORg+rN7puvgQ3D09PtaQ9A+Hm9ziRxLMufHAYAAAAAAEBEi3K6A4BjnLj5aoy/Ta/XvjYBhJfPZ3sSxwSSwszwAwAAAAAAiHjMyEH15cDNV0n+Nn0+bsACkSozU0pODtvls7KyZGJjVa9587C1AQAAAAAAAPcgkQMEhPPma26ulJoanmsDcJfkZCklJWyXNwUFYbs2AAAAAAAA3IdEDhAQ5puvAAAAAAAAAACUF3vkAAAAAAAAAAAAuBQzcgAAkcnr9e9HFW65ueFvAwAAAAAAANUWiRwAQOQZP17KyJCMcbonAAAAAAAAwElhaTUAQGTxep1L4liW5PHY3y4AAAAAAAAiFokcAEBk8fmcS+KkpUmJifa3DQAAAAAAgIjF0moAgMiWmSklJ4e/HY+HJA4AAAAAAAAqHYkcAEBkS06WUlKc7gUAAAAAAABQISytBgAAAAAAAAAA4FIkcgAAAAAAAAAAAFyKRA4AAAAAAAAAAIBLuTKRU1BQoD179qigoMDprgAAAAAAAAAAADgmxukOSNIXX3yh+fPn65NPPtHXX3+tffv2BY/VqlVLnTt3Vp8+fTRkyBCdc845DvYUAAAAAAAAAADAPo4lcgoLC/W3v/1NGRkZWrNmjYwxwWM1a9ZUrVq1lJubq9zcXH3yySf65JNP9PDDD6tTp05KS0vTuHHjFBPjijwUAAAAAAAAAABAWDiytNqcOXN02mmn6U9/+pN++OEHXXXVVZo5c6bWrl2r/Px85ebm6scff9S+ffvk8/m0Zs0a/e1vf9MVV1yhTZs2KS0tTaeffrreeOMNJ7oPAAAAAAAAAABgC0emtIwaNUqdOnXSq6++quHDhys+Pv6YdWNiYtShQwd16NBB48aNU15ent566y395S9/0ahRo1RYWGhjzwEAAAAAAAAAAOzjSCLnrbfe0vDhwyt0bnx8vC6//HJdfvnlmjt3biX3DAAAAAAAAAAAwD0cWVqtokmccF0HAAAAAAAAAADAjRxJ5AAAAAAAAAAAAODESOQAAAAAAAAAAAC4lGsSOevWrdOYMWPUqlUrJSQkKDo6utSfmBhHtvUBAAAAAAAAAACwnSuyIitXrtSFF16oQ4cOSZLq1KmjRo0aOdwrAAAAAAAAAAAAZ7kikXP33Xfr0KFDmjhxou677z7VqVPH6S4BAAAAAAAAAAA4zhWJnFWrVqlz586aPn26010BAAAAAAAAAABwDVfskePxeNS+fXunuwEAAAAAAAAAAOAqrkjk9OrVS+vWrXO6GwAAAAAAAAAAAK7iikTOI488ok2bNunZZ591uisAAAAAAAAAAACu4cgeOf/4xz9KlI0dO1Y333yz/vOf/+iiiy5Ss2bNFBVVep7pmmuuCXcXAQAAAAAAAAAAHOdIImfMmDGyLKtEuTFGS5cu1dKlS4953LIsEjkAAAAAAAAAAKBacCSRc//995eaqAEAAAAAAAAAAMARjiRyHnjgASealSR5vV59+OGHmjdvnpYtW6atW7cqOjpabdq00aWXXqpbb71VNWrUKPXc2bNnKz09XevWrZPH49F5552n++67Tz169LD5UQAAAAAAAAAAgOrAkUSOk/71r3/puuuukySddtppGjZsmPbt26cVK1ZoypQpevXVV/XJJ5+oQYMGIedNnDhRM2bMUEJCgvr376+8vDwtXLhQH374oebMmaNLLrnEgUcDAAAAAABQPt58r3LycmxpyxPtUWJsoi1tAQAQqRxJ5Jx55pk6//zz1atXL/Xu3VvNmjWzre3Y2Fhdf/31mjhxok477bRg+c6dOzVkyBB99dVXmjhxov71r38Fjy1atEgzZsxQ3bp1tXLlSrVt21aStHLlSvXt21djx45V3759lZKSYtvjAAAAAACgOvHme+Ur9DndjbCwM9kx6ZNJmv3tbBkZW9qzZCmta5rSh6Tb0h4AAJHIkUTOd999p3Xr1ikjI0OS1Lx5c/Xu3Tv40759+7C1PXr0aI0ePbpEeePGjfXss8+qR48eevPNN+Xz+eTxeCRJ06dPlyTdd999wSSOJHXv3l1paWl66qmnNHPmTN12221h6zcAAAAAANXV+PnjlbEqw7bkg93sSnZ48722JnEkycgoY1WGpvWfxswcAAAqyJFEzieffKKlS5dq6dKlWrlypbZu3aqtW7fqn//8pySpbt26wdk6vXv31tlnn62oqKiw96tTp06SpMOHDysrK0uNGzfWoUOHtHjxYknSyJEjS5wzcuRIPfXUU5o3bx6JHAAAAAAAKpk33xvRSRzJn+x4btVzuu/8+8Ka7MjNy3XkeTQy8hX6SOQAAFBBjiRyAgkaSTLG6JtvvtHSpUu1bNkyLVu2TDt37tTbb7+tuXPnSpKSkpJ03nnnBc/r27dvWPr1ww8/SPIvv1anTh1J0vr163X48GHVr1+/1CXgzj77bEnSmjVrwtInAAAAAACqM1+hL6KTOMU1nd7U1vYyJ2QqOT45LNfOzctV6ozUsFwbAIDqxpFETnGWZalz587q3LmzbrrpJkn+hMrSpUv16aefavny5dqwYYM++ugjffTRR7IsSwUFBWHpy4wZMyRJAwcOVFxcnCRp27ZtknTMfXySkpKUkpKi7Oxs7d+/XzVr1gxL3wAAAAAAQHiTD3bz5nttT94EWLJUP6k+s2QAAKgCHE/klKZVq1Zq1aqVrrnmGn3zzTd688039eyzzyo7Oztsbb733nuaOXOmYmNj9fDDDwfLDxw4IElKTDz2B5ukpCTl5OSUKZFzxhlnlFq+efNmpaamas+ePRXofeTIzc21rS0rN1d1i/2elZUlE6YkoZ1toXLZGZOO8Hpl5efb1pyJjZWOM55Whkj/e4v4mESVQ0zCbYhJuA0xefJyD4c+hwUHC8L2BU+7eeTR2A5jbd+3xpKlMR3GyJvrlVfesLRx9OuWlZWlgrjIeN0imd3/nuLeDNyI926/wsJCRUdHO90N/MpViZzDhw/rs88+Cy6xtnLlSu3bt0/GGEVHR+vss89Wz549K73d77//XldddZWMMXr88ceDe+UAQCRLmjRJ8bNnyzI2bnRqWcobM0YHH3vMtjYBAAAAN3usz2N6oMcDyi+y5wtW+/btU2xUrBrVbWRLewAA4OQ5msjJzs7W8uXLg/vjrF69Wj6fT8YY1apVS+edd5569uypnj176txzz1VSUlKl92HHjh0aOHCgsrOzdeutt2rChAkhx2vUqCFJ8nqP/Q2VgwcPSlKZllX77rvvSi0PzNSpV69emfod6Wx5HmJCw79u3bpSSkrVbwthEXF/m16vNHu2ZGMSR5IsY5Qwe7YSnnkmfDNzqsnfW8TFJKo8YhJuQ0zCbYjJiovJK/n5LiU+xZnORIA9cf6VQMIdk7xuVZTd/57i3gxcrLq/dzMbx10cSeSkpaVp2bJl+v7771VUVCRJatGihS699NJg4ubMM8+UZVlh7cfevXvVv39/bd26VWPHjtW0adNK1GnevLkkafv27aVe4+DBg8rJyVHt2rXZHwdA1eHz2Z7ECTLG336Yl1gDAAAAAAAAIoEjiZwXXnhBlmWpU6dOmjhxoi688EI1adLE1j4cOHBAgwYN0rp16zRixAi9+OKLpSaO2rVrp7i4OO3evVs7duxQ06ahmxCuXr1aktSxY0db+g0AYZGZKSWHccPY3FwpNTV81wcAAAAAAAAilCOJnFq1amnfvn36+uuvdf3116tLly7q1auXevXqpR49evinNobR4cOHNXz4cH3++ecaMGCAXn311WNOFUtISNAFF1ygBQsW6PXXX9fEiRNDjs+ZM0eSNHTo0LD2GQDCKjmZKeUAAAAAwiY3z57Nwz3RHiXGMvsfABBZHEnkZGdna+3atcG9cZYuXaqVK1cGlzY79dRTg4mdXr16qXXr1pXWdmFhoS6//HItXrxYvXv31ptvvimPx3Pcc2699VYtWLBAU6dO1ZAhQ9S2bVtJ0sqVK/X8888rJSVF1157baX1EQAAAAAAIJKkzki1pR1LltK6pil9SLot7QEAYAdHEjmWZaljx47q2LGjbrjhBknSli1btGzZMn366adavny5Zs6cqZkzZ8qyLDVs2FA9e/YMJna6dOlS4bafeeYZvfXWW5L8G1aNHz++1HrTpk0Lbmh14YUXasKECZoxY4Y6d+6siy66SD6fTwsXLpQxRrNmzVIK32QHAAAAAACQ5J8ZY8mSkb17cxoZZazK0LT+05iZAwCIGI4kckrTsmVLtWzZUldffbUkac+ePVq2bFlwxs7cuXP15ptvyrIsFRQUVLid7Ozs4P8HEjqleeCBB4KJHEl68skn1blzZz3zzDNauHChPB6PLrzwQk2ePFk9evSocH8AAAAAAAAiTWJsotK6piljVYYjyRxfoY9EDgAgYrgmkXO0mjVrqnbt2qpdu7bq1Kmj+Ph4HThw4KSv+8ADD+iBBx6o0LljxozRmDFjTroPAAAAAAAAkS59SLqm9Z8mX6Ev7G3l5uXatnwbAAB2c00iZ+/evVq+fHlw35zVq1crPz9fkmSM/5sbbdq0Ue/evZ3sJgAAAAAAAMooMTaRmTFVWW5u1b4+AEQIxxI5mZmZIUunrV+/XsaYYNImKipKnTp1Uu/evYM/DRs2dKq7AAAAAAAAQPWSmup0DwAAciiRc8opp+inn36SdGS2TVxcnM4555xg0qZHjx6qVauWE90DAAAAAAAAqh+PR7Isydi7r5Ekf7sej/3tAkAV4EgiZ8eOHapVq5Z69OgRTNx069ZNHgZrAABgI2++15Y12yXJE+1hWREAAAC4W2KilJYmZWTYmswxliUrLc3fPgCgBEcSOatXr1anTp1kWZYTzQMAAGj8/PHKWJUhI3v+gWrJUlrXNKUPSbelPQAAAKBC0tOladMknz1feMrKypKJjVW95s1taQ8AqqIoJxrt3LlzSBLn448/LvO5Dz74YBh6BAAAqhNvvtfWJI4kGRllrMqQN99rW5sAAABAhSQmSikptvyY5GRm4gDACTiSyDna8OHDtXr16hPWmzx5sh566CEbegQAACKZr9BnaxInwMjYtpQbAAAAAACIDI4srVaawYMHa+nSpWrbtm2px++99149+uijateunc09A1Dteb1STo597Xk8kf9tpNzcqnltRKzMCZlKjk8Oy7Vz83KVOiM1LNcGAAAAAACRzxWJnLlz52rw4MHq37+/li1bpqZNm4Ycv+uuu/TYY4+pffv2Wrx4sUO9BFAdJU2apPjZs23d5FGW5d9cMj2C99FITXW6B0CI5PhkpcSnON0NAAAAAACAElyxtFrfvn316quvavv27erfv7+ysrKCx+644w499thjOv3007VkyRI1atTIwZ4CqFa8XsXPni3LziSO5E8aZWT4ZwJFCo/Hn6Cym2X52wYAAAAAAACqKFfMyJH8++S8+OKLuvbaazVo0CAtXrxY999/v5588kl16NBBixYtUoMGDZzuJoDqxOezP4kTYIzk80XOEmuJif5ZRhkZ9s1uCsxsipTnEBEjN8+e5f880R4lxhL/AAAAAABUda5J5EjSmDFjtHfvXt1+++1q166ddu7cqQ4dOuijjz5S/fr1ne4egOouM1NKDs8eGpL8e7tE8pJj6enStGn+BJUdqsNeQ6iS7Novx5KltK5pSh8Swcs0AgAAAABQDbgqkSNJt956q/bu3atHHnlEnTp10qJFi1S3bl2nuwUA/iROSorTvajaEhNJrqDa8UR7ZMmSkb0z/IyMMlZlaFr/aczMAQAAAACgCnMkkXPBBRecsE5sbKwk6Xe/+11IuWVZ+uijj8LSLyDieL3MfgAAhyXGJiqta5oyVmU4kszxFfpI5AAAAAAAUIU5ksj5+OOPy1Tvm2++KVFmObFZNlAVjR/vzH4k6SzhAwBHSx+Srmn9p8lXGP7kem5erm3LtwEAAAAAgPBzJJGzZcsWJ5oFqg+v194kjuRvKyPDvwcKM3MAoITE2ERHZsbk5uWG9/qHcxUbFRvWNgAAAAAAqM4cSeS0aNHCiWYB98gN70015ebam8QJMMa/lJsdiRw7lo0L9+sEADawY3aOJUtpXdOUPoRZmQAAAAAAVDZHEjmtWrXSsGHDdPHFF6tv376KiXGkG4BzUlPtbS8zU0pODs+1c3Ptfzx2LxsHAFWIJ9ojS5at+/EYGWWsytC0/tPYjwcAqhlvvjfsS4eGe3YpAACA2zmSQYmJidFTTz2lp59+WjVr1tTAgQM1bNgwDRo0SLVr13aiS0B4eTz+PWScSDxYllS/fuQsd+bEsnGS/3n0eOxtEwAqIDE2UWld05SxKsP2ZI6v0EciBwCqkfHzx9v+fgMAAFAdOZLI2bBhg9avX6+5c+dq3rx5euONN/T6668rOjpaPXr00LBhwzR06FC1bdvWie4BlS8xUUpLsz8BYVn+diMliSP5l1OzOYljLEtWpD2PACJa+pB0Tes/zZZvSNuxdBsAwH28+V5HkjiWLHmi+YIVAACoXhxb06xdu3aaNGmSJk2apKysLM2fP1/vvPOOFi5cqE8//VR33HGH2rZtq+HDh+viiy9Wr169ZFmWU90FTl56ujRtWvj3dSnO44n85EM4l42TlJWVJRMbq3rNm4etDQAIh8TYRGbHAADCxlfocySJk9Y1jfc3AABQ7bhic5q6devqmmuu0TXXXKP8/HwtXrxY8+bN07vvvqvHH39c06ZNU506dTR48GANGzZMAwYMUI0aNZzuNlB+iYmRn1ixW3KylJIStsubgoKwXRsAIo1dexh4oj3cxAMAl8mckKnk+PB9wUpi/AcAANWXKxI5xcXGxmrAgAEaMGCAnnnmGa1Zs0Zz587Vu+++q1deeUUvv/yyPB6Pnn76aV133XVOdxcAAAC/smuZtcA3stOHpNvSHgBUJd58b9iX1pRKJu+T45OVEp8S9nYBAACqI9clco7WsWNHdezYUZMnT9bPP/+sefPmad68ecrNtecbnwDgmHCOc4yhACqBJ9ojS5btS+sYGWWsytC0/tP4ZjYQQexKQEiRO7Nj/PzxjuxbAwAAgPByfSKnuEaNGum6665jJg6A6iE11ekeAMBxJcYmakyHMZr97WxHkjm+Ql9E3ogFqiO7ExCROLPPm+91LIljyZIn2mN7uwAAANWFqxI5O3fu1KxZs7R06VL99NNPkqQmTZqod+/eGjNmjJo0aeJwDwGcULhnekTyTBKPR7Isydj8j2/L8rcNABXwWJ/H9ECPB1Srdq2wt5Wbl2vb8m0A7ONEAiISZ/b5Cn2OJXHSuqZFzPMIAADgRq5J5Lz00ku68cYb5fV6ZYrdxFy7dq0+/PBDPfLII3r66ac1duxYB3sJ4ISYRVJxiYlSWpqUkWFfMsey/G0m8g9vABWXGJvoyL4IR+/PEA6RuvwS4CZOJSAifWZf5oRMJccnh70dxkkAAIDwc0UiZ8GCBRo3bpyioqI0atQoXX755Ur99Wbw1q1b9eqrr+r111/XH/7wBzVq1EiDBg1ytsMAjnBqFokUmTNJ0tOladMknz3rw8vjIYmDE7JzzwK72JEAQPjZMTsnEpdfAtwunAmI6jSzLzk+2ZEkO4DwYS8xAKi+XJHI+b//+z9ZlqW5c+dq8ODBIcc6duyooUOH6uqrr9bFF1+sRx55hEQO4CZOzCKRInsmSWJiZD4uVElsmgw38UR7ZMli+SUgwpGAAFAZIm3mLnuJAUD15opEztdff63evXuXSOIUN2jQIJ1//vn64osvbOwZgDKxexaJxEwSwAZObppsJzZorjoSYxOV1jXNkb00dh/czRJFAABUIZE0c5e9xAAArkjkxMfHq0mTJies17hxY8XHx9vQIwDlxiwSIOI4tWeBndiguepJH5Kuaf2nhX1ZkaOXX7JrKSa+/QoAQMU4NXP3uVXP6b7z7wvr58ncvFz2EgOAas4ViZw+ffros88+U1FRkaKiokqtU1hYqM8++0znn3++zb0DAACSfZsm24nZD1VTYmxi2F83J24GSXz7tSqKxH3EAhgjAVQlTs3claSm05va2h57iQFA9eOKRM6jjz6qc889V3/4wx/0xBNPKDk59M1o3759uuWWW5Sdna1HH33UoV4CAFC9sWcBqhMnbwbx7deqI9L3EWOGGICqxq6Zu958r+3JmwBLluon1edzAgBUM65I5Pz73//W0KFDNXv2bL3xxhvq37+/WrRoIUnaunWrPvzwQx04cEBXXnmlXnvttZBzLcvS5MmTneg2AAAAIphdN4Mkvv1aFVWHfcSqwwwxOzZDzz2cq9io2LC3A8DPjpm7KfEp+lPXP9n+PsCywABQfbkikfPAAw/IsixJ0v79+/XGG2+UWu+VV14pUUYiBwAAAOFix80gVE3VYR8xyZ/M2X1wd1iX1rQjmXIs7H8FoKLs/MJHAEteAkD15YpEzqxZs5zuAgAAAABUWCTtI3b0DLFImi3G/lcAKhNf+AAA2MUViZzRo0c73QUAAAAAEcKb71VOXk5Y2zh6Fkkk7SPmVLJD8s9c8UR7wnZ9p/e/CufsJidnNgEAACC8XJHIAQAAAHBEJN6QtWs5mEmfTNLsb2dXi2XPwsWpZIddez84uf9VJM1uAgAAgH1I5MA9jJGV++tNixgbQjM38m6QAACAyBCJN3vt2CPEm+91JIkT7lkkToj0vR/sWg7JqdlNkRiTAAAA1ZkjiZzzzjtPDz74oAYMGFDha7z33nt68MEH9dlnn1Viz+Co3FzVbdPG6V4AAADYzsmlrOxixx4hvkKfIzfM7ZhF4gT2fjh5ibGJGtNhjK0JxkiOSQAAgOrKkUROdna2Bg8erI4dO2r06NG67LLL1Lhx4xOe99NPP+nVV1/Vyy+/rDVr1qhdu3Y29BbVgmVJHr6xBgAAnOHkvh12MjLyFfpsu8GcOSEzbPuRBNg5iwRV02N9HtMDPR5Qrdq1bGmPmAQAAIg8jiRy1q1bp4yMDD388MO69dZbdfvtt6tNmzY655xz1K5dO9WuXVs1a9bU/v37tXfvXq1fv15ffPGFNm3aJGOMGjZsqGeffVbXX3+9E91HpLEsKS1NSuQfOwAAwDlOLGVlh6P3CLFTcnyyUuJTHGkbKC4xNpFYBAAAQIU5ksiJjo7WDTfcoOuuu06vv/66/va3v2nZsmXasGGDJMmyrGBdY0zwnD59+ui6667TpZdeKg+zJyJPcrKyNm2SJNWtW9e+dj0ekjgAAMAVqsNSVrl54dunMJzXBgAAAACnOJLICfB4PLryyit15ZVXav/+/VqxYoXWrFmjXbt2KTc3V8nJyWrQoIE6deqkHj16qEaNGk52F+FmWTLJvy59kZLiaFcAAAAQHk7NzgEAAACAqsrRRE5xNWvW1IABAzRgwACnuwIAAACgkniiPbJk2b73jyVLnmhm8QMAAACo+qKc7gAAAACAyJUYm6i0rmmyZJ24ciWxZCmta1rEL1MHAAAAoHpwzYwcAAAAAJEpfUi6pvWfJl+hL+xtZWVlKTYqVs0bNw97WwAAoHJ4873KycsJbyOHc6V4yVMoJeaHtykAqGwkcgAAAACEXWJsoi0zZAriCsLeBgAAqDyTPpmk2d/OtmcZ1rsky0hpq6T08LcGAJWGRA4AAAAAAAAA23nzvfYlcX5lLCmjqzQt36tEpYS/Qa9X8oV/VrIkyeOREllaFohEJHIAAKhibFl2QFJuXm7Y2wAAAABQffkKfbYmcQKMJfmK8hX2lMf48VJGhmRseoyWJaWlSenMNwIiDYkcAACqEFuXHQAAAAAAG2VOyFRyfHJYrp27a5tSZ3UKy7VL5fXam8SR/G1lZEjTpjEzB4gwJHIAAKgE3nxv2Dfx9uZ7NevbWWFt41gsWfJEexxpGwAAAED1kByfrJT4lPBcPM7mFQd8PnuTOAHG+NsmkQNEFBI5qPbsuPka4In22LLJLwB7jZ8/XhmrMiJ2lowlS2ld0xi/AAAAAKCiMjOl5PDMNlJurpSaGp5rA3AFVyVy1q1bpxdffFGff/659uzZo+HDh+uxxx6TJK1YsUKrVq3SVVddpTp16jjcU0QKu2++Bm6Gpg9hrVIgUnjzvY4lcXbcusOW5ApJaAAAAAA4ScnJUkqK070AUEW5JpEzffp03XXXXSooKJAkWZalPXv2hNS55ZZbFBcXpz/+8Y9OdBERxombr0ZGGasyNK3/NG6KAhHCic05A0nhJjWb2NouAAAAAAAA7OeKRM78+fN1++23q2XLlvrrX/+qXr16qUGDBiF1evToofr162vu3LkkclApnLj5KvmTOb5CH4kcIMzsWjYxNy90neVwbs4pSVlZWYqNilXzxs3D1gYAAAAAAADcwxWJnOnTpyspKUkLFy5Uq1atjlmvc+fOWr9+vY09Q3USzpuvuXm5Sp2RGpZrAyjJyT1rwro5p6SCuIKwXRsAAAAAAADu44pEzpdffqnzzjvvuEkcSapXr56WLl1qU69Q3YT75isAezi5Z40lS55oj+3tAgAAAAAAIHJFOd0BSfL5fKpZs+YJ6+3atUsxMa7IPQEAXMqpZRMD+9awbCIAAAAAAAAqkyuyIi1bttQ333xz3Do+n09r1qzRqaeealOvAACRINx71gR4oj0kcQAAAACgqsjNleJywnt9AKgkrkjkDBs2TI899pimT5+uW2+9tdQ6jz32mHbv3q0JEybY3DsAQFXGsokAAAAAgBI6dZLynO4EAJSNK5ZWmzRpkpo2bao77rhDl112mf79739Lkn755Re99dZbuuaaazRlyhS1bNlSN95440m39+WXX+rPf/6zRowYoWbNmsmyLFmWdcLzZs+erW7duqlGjRqqU6eOBg8erBUrVpx0fwAAAAAAAACEUWysc21bluRhP1UAFeeKGTm1a9fWokWLNHLkSL3++uuaM2eOJOn999/X+++/L2OMTj/9dL399ttl2kvnRB5++GHNnTu3XOdMnDhRM2bMUEJCgvr376+8vDwtXLhQH374oebMmaNLLrnkpPsFAAAAAAAAIAwSHVoK27KktDTn2gcQEVyRyJGkU089VV9//bXmzZunDz/8UJmZmSoqKlKzZs100UUX6dJLL1V0dHSltNW9e3d17NhR55xzjs455xylpqbq8OHDx6y/aNEizZgxQ3Xr1tXKlSvVtm1bSdLKlSvVt29fjR07Vn379lVKSkql9A8AAAAAAABAGGVmSnHh309VHg9JHAAnzTWJHEmKiorS8OHDNXz48LC2c+edd5ar/vTp0yVJ9913XzCJI/kTQmlpaXrqqac0c+ZM3XbbbZXaTwAAAAAAAABhkJwssZ8qgCrCFXvkuNmhQ4e0ePFiSdLIkSNLHA+UzZs3z9Z+AQAAAAAAAACAyOeKRM6bb76ps88+Wx999NEx6yxatEhnn312ufe2OVnr16/X4cOHVb9+fTVr1qzE8bPPPluStGbNGlv7BQAAAAAAAAAAIp8rEjmzZs3S1q1b1atXr2PW6d27tzIzM/X3v//dxp5J27Ztk6RSkziSlJSUpJSUFGVnZ2v//v12dg0AAAAAAAAAAEQ4V+yR880336hTp06Ki4s7Zp24uDh17txZX3/9tX0dk3TgwAFJUuJxNiVLSkpSTk6O9u/fr5o1ax73emeccUap5Zs3b1Zqaqr27NlT8c5GgNzcXPvaOhzaVlZWlgriCqp8W6hcdsYkKkek/70Rk3AbYhJuQ0zCbYhJuA0xieOx+99T3JupHFZuruoW+z0rK0umIDIemxMYJ/0KCwsVHR3tdDfwK1fMyNm1a5eaNGlywnqNGzfWrl27bOgRAAAAAAAAAACA81wxIyclJSW4hNnx/Pjjj6pRo4YNPToi0J7X6z1mnYMHD0rSCWfjSNJ3331Xanlgpk69evXK28WIZMfzEJMXGv5169ZVSnxKlW8L4RGpf5vefK98hT7b2vNEe5QYe+wZjpWhuvy9RWpMouoiJuE2xCTchpiE2xCTKI3d/57i3kwliSn52JSS4kxfIkh1HyeZjeMurkjkdOvWTQsWLNDatWt15plnllpn7dq1WrlypS666CJb+9a8eXNJ0vbt20s9fvDgQeXk5Kh27dplSuQAgFuMnz9eGasyZGRsa9OSpbSuaUofkm5bmwAAAAAAAEBV5oql1caPH6/CwkINGTJEc+bMKXF8zpw5GjJkiIqKijR+/Hhb+9auXTvFxcVp9+7d2rFjR4njq1evliR17NjR1n4BwMnw5nttT+JIkpFRxqoMefOPPcsRAAAAAAAAwBGuSOQMHDhQt9xyi7Zv367LLrtMdevW1TnnnKNzzjlHdevW1WWXXabt27frpptu0sUXX2xr3xISEnTBBRdIkl5//fUSxwOJp6FDh9raLwA4Gb5Cn+1JnAAjY+tybgAAAAAAAEBV5oql1STpr3/9q8466yw98sgj+v777/Xll18Gj5122mm66667dPXVVzvSt1tvvVULFizQ1KlTNWTIELVt21aStHLlSj3//PNKSUnRtdde60jfAKAyZE7IVHJ8ctiun5uXq9QZqWG7PgAAAAAAABCpXJPIkaSrrrpKV111lXbu3Kkff/xRknTKKaeocePGldrO/Pnz9fDDDwd/9/n83ww/77zzgmWTJ0/WkCFDJEkXXnihJkyYoBkzZqhz58666KKL5PP5tHDhQhljNGvWLKWwgRiAKiw5PjlyNnkEAAAAAFSK3LzcKn19AIgUrkrkBDRu3LjSkzfF7d69W5999lmJ8uJlu3fvDjn25JNPqnPnznrmmWe0cOFCeTweXXjhhZo8ebJ69OgRtr4CAAAAAAAATmBlBQBwB1cmcsJtzJgxGjNmjG3nAQAAAAAAAG7nifbIkuXInqqWLHmiPba3CwBVgSOJnHHjxsmyLD3yyCNq2LChxo0bV+ZzLcvSzJkzw9g7AAjlzfcqJy/HtvY80R4lxiba1p4Twjl9nqn5AAAAAFAxibGJSuuapoxVGbYmcyxZSuuaFvH/FgaAinIkkTN79mxZlqU777xTDRs21OzZs8t8LokcAHaa9Mkkzf52tiMfYNOHpNvWpt2Yng8AAAAA7pQ+JF3T+k+Tr9BnS3tZWVmKjYpV88bNbWkPAKoiRxI5S5YskSQ1b9485HcAlcub77Xtg1ckziLx5nttT+JIkpFRxqoMTes/LWKeU6em5zM1HwAAAADKLzE20bZ/jxbEFdjSDgBUZY4kcvr06XPc3wGcvPHzx9s6FToSZ5H4Cn2OrAss+ZM5vkJfxCRynJiez9R8AAAAAAAARAJHEjlHGzFihBo3bqxnn33W6a4Atgj3Hh7efK+eW/VcWNs4mt2zSOyYbXT065Q5IVPJ8clhbS+Slxyze3p+JM4SAwAAAAAAQPXjikTOe++9p0suucTpbgC2idSb9XbNIrF7tlFAcnyyUuJTbG0z0tg5PR8AAAAAAACIBK5I5LRs2VIHDx50uhtA2Di1P0jAjlt3hO3mud2zSLz5XkeSOOy1AgAAAAAAAMAJrkjkXH755Zo2bZp+/vlnNWrUyOnuAJXOif1BpCN7hDSp2cS2NsO9bFxuXq4jSRwn9loJ53MZ7tcJAAAAAAAAQOVwRSLn7rvv1meffaY+ffroz3/+sy6++GLFxsY63S2gUtm9P4jkzB4hdi8bF+59a7KyshQbFavmjZuHrY1jidQl+AAAAAAAAACUnSsSOe3atVNRUZF+/PFHjRw5UpZlqUGDBoqPjy9R17Isbd682YFeAicvEvcHcXLZOEuW6ifVD+tzWhBXELZrH82p55Jl4wAAAAAAAAD3ckUiJzMzM+R3Y4x+/vlnZzoDoFycXjYukhJjTjyXkfg8AgAAAAAAAJHEFYmcoqIip7sA4CRUl2Xj7GD3cxmpzyMAAAAAAAAQKVyRyAFQ9UXisnFO4bkEAAAAAAAAEOBoIue9997T22+/rR9//FFxcXHq2LGjxo4dq5YtWzrZLQAAAAAAAAAAAFdwLJFz5ZVX6t///rck/544kjRv3jxNmzZN//73vzVs2DCnugaHGGOUezhXkhSTF/7QzM3LDXsbAAAAAAAAAACcDEcSOTNnztSrr76qmJgYXX311TrrrLO0f/9+vfvuu1q5cqWuueYabd26VcnJyU50Dw7JPZyrNn9r43Q3AAAAAAAAAABwDUcSOS+99JKioqK0YMEC/eY3vwmW33333Ro7dqz+8Y9/6M0339TYsWOd6B6qIUuWPNEep7sBAAAAAAAAAECIKCcaXbt2rc4777yQJE7APffcI2OM1q5d60DPUB1ZspTWNY3N5QEAAAAAAAAAruPIjJx9+/apdevWpR4LlO/bt8/OLsEFkuOStekPmyRJdevWta1dT7SHJA4AAAAAAAAqnTffK1+hL7yNHM6V4iVPoZSYH96mQni9ki/Mjy3A45ESuX+H6suRRI4xRtHR0aUei4ryTxIqKiqys0twAcuylBzn3xcpJT7F2c4AAAAAAAAAJ2H8/PHKWJUhIxP+xu6SLCOlrZLSw9+aNH68lJEhGRsemyRZlpSWJqXb8ugA13FkaTUAAAAAAAAAiFTefK99SZxfGUvK6OpvO6y8XnuTOJK/rYwMf9tANeRYIuell15SdHR0qT+WZR3zeEyMI5OIAAAAAAAAAKBMfIU+W5M4AcaSfEVhXl/N57M3iRNgjH1LuQEu41hWxFTwj72i5wEAAAAAAACAEzInZCo5Pjks187dtU2pszqF5dplkpkpJYfnsSk3V0pNDc+1gSrEkUQO+98AAAAAAAAAcEpuXq6t10+OTw7fntBx4X0sJ5ScLKWkONsHIMKxThkAAAAAAACAaiV1RqrTXQCAMnNsjxwAAAAAAAAAsIMn2iNLliNtW7LkifY40jaAyEAiBwAAAAAAAEBES4xNVFrXNNuTOZYspXVNU2Jsoq3tAogsLK0GAAAAAAAAIOKlD0nXtP7T5Cv02damJ9pDEgfASSORAwAAAAAAAKBaSIxNJLECoMohkeMiRUXSwYNSYqJk/TrL0+eT8vOlmBgpLu5I3YMH/f9NSJCifl0gLz/fXz86WoqPr1hdr1cyxl8WHe0vKyiQDh/2n5uQULG6hw75H19cnP+xSFJhoZSXV3rdgwdLr2tZ/ucnIC/Pf8zjkWJjy1+3qMjfniQlJR2pe/iw/7HExvrrl7euMf7nRyr99SxP3bK89pURJ6W9npURJ4HX/mTj5OjXszx1y/PaH6tu4Lksz2t/snFyrNeTMeLkXvuqPkYEMEb4y9wyRlTktY+UMaI4xgg/PkeUv25ljhEFBYwRbhoj+Bzhf44YI9wzRvA5wv/axRx1N4gx4sR1+RwR/jGidm3GiJOJExlJ+b82npsrxeUcs+5Jf47IzZVPscpXrGJUoGJVwzdGKEFGluILpcA/Q8I9RiQlVe8xAi5j4Aqnn366kU43kjG7dh0pnzrVGMmYP/whtH5ior98y5YjZU884S+74orQuvXq+cu//fZI2Qsv+MuGDw+t26KFv/zzz4+UvfKKv+zCC4/us798yZIjZW+95S/r0SO0bteu/vJ33z1S9uGH/rJOnY6U7d692/To4TOSMf/5z5HyZcv8ddu0Cb3u4MH+8lmzjpR99ZW/rEmT0LojR/rLn3nmSNmGDf6y5OTQuqNH+8sfe+xI2fbt/rKYmNC648f7y6dMOVKWne0vk4zx+Y6U3367v+z224+U+XxH6mZnHymfMsVfNn58aHsxMf7y7duPlD32mL9s9OjQusnJ/vING46UPfOMv2zkyNC6TZr4y7/66kjZrFn+ssGDQ+u2aeMvX7bsSNl//uMv69MntG6nTv7yDz88Uvbuu/6yrl1D6/bo4S9/660jZUuW+MtOPz207oUX+stfeeVI2eef+8tatAitO3y4v/yFF46Uffutv6xevdC6V1zhL3/iCf/vu3fvNl9+mWUk/99dcX/4g7/u1KlHynbtOvJ6Fjdhgr/snnuOlB04cKTugQNHyu+5x182YULoNQJ1q/MYYYw/xqrzGLF7926ze/duxohfOT1GGOP/O6vOY0QgJo1hjAjgc4SfU2PESy/lBmOSMeIIPkf4OTFG1KpVGIxJYxgjAvgc4efUGHH99d6QazBG+PE5ws/uMaJRowLGCHNyY0T2z5lGd9Q78nrGK/jiTtAT/jFCU4NlB5R4ZIxQYrD8Hk31f47QE0eCQzoyRqhesGyq7vGPEXohJIAqfYz4NahbaIt/jPhoX7BuuMaI11/PYYwwxpx22unm9KP/AOCYKKcTSQAAAAAAAACACgpM43CExRQOwAaWMcY43QlIZ5xxhoqKpFWrvqvWU5n37NmjQ4ekOnXqVZtpiieqy3IHzk5l3rNnj4qKpKSkeiXqsiSKv4zlDspf92TGiKysPZKkWrXqMUbI+THieHWryxhx4IA/JuvVq8cY8Ss+R5S/bmWOEfv371FMjD8mGSOOXIPPESeuG64xYs+ePUpK8sekxBjh9BjB5whp507/ONm0ab3gNRgjTlyXzxHhGyO2bdsjY6RmzeoxRlQwTnLyclT7z7WDS6tlT/cqJe/XuvKoQDGKVb48ypckGUle+esmyqtfX/qjlkvzBds7eMy6HsVcP05xzz91pG5ljxE5OVLt2keWVtuzQ9F1UySFb4z45Zc9ysuTGjSoV63HiDPOOEOS9N133wnOI5HjEvxh+O3Zc+RmEOAGxCTchpiE2xCTcBtiEm5DTMJtiEm4DTF58nLyclT7L7WDv2enZSolLjn8DXs8oRmJcPg1kROUnS2lpIS1SWLSj/vV7hJz4ioAAAAAAAAAgCohOVmKT3G6FwAqEXvkAAAAAAAAAAAAuBSJHAAAAAAAAAAAAJcikQMAAAAAAAAAAOBSJHIAAAAAAAAAAABcKsbpDgAAAAAAAAAAqhZvvle+Ql94GzmcK8VLnkIpMT+8TQFuRiIHAAAAAAAAAFBm4+ePV8aqDBmZ8Dd2l2QZKW2VlB7+1gBXYmk1AAAAAAAAAECZePO99iVxfmUsKaOrv22gOiKRAwAAAAAAAAAoE1+hz9YkToCxJF8R66uhemJpNQAAAAAAAABAhWROyFRyfHJYrp27a5tSZ3UKy7WBqoREDgAAAAAAAABEiNy8XFuvnxyfrJT4lPA0FhfexwJUFSRyAAAAAAAAACBCpM5IdboLACoZe+QAAAAAAAAAQBXlifbIkuVI25YseaI9jrQNVCckcgAAAAAAAACgikqMTVRa1zTbkzmWLKV1TVNibKKt7QLVEUurAQAAAAAAAEAVlj4kXdP6T5Ov0Gdbm55oD0kcwCYkcgAAAAAAAACgikuMTSSxAkQollYDAAAAAAAAAABwKRI5AAAAAAAAAAAALkUiBwAAAAAAAAAAwKVI5AAAAAAAAAAAALgUiRwAAAAAAAAAAACXIpEDAAAAAAAAAADgUiRyAAAAAAAAAAAAXIpEDgAAAAAAAAAAgEuRyAEAAAAAAAAAAHApEjkAAAAAAAAAAAAuRSIHAAAAAAAAAADApUjkAAAAAAAAAAAAuBSJnHI4dOiQ7r//fp166qmKj49XkyZNNG7cOO3YscPprgEAAAAAAAAAgAhEIqeM8vLydMEFF+jhhx/WgQMHNHz4cJ1yyimaNWuWzjrrLP3www9OdxEAAAAAAAAAAEQYEjllNHXqVP33v/9V9+7dtWHDBr322mv67LPP9Ne//lW7d+/WuHHjnO4iAAAAAAAAAACIMCRyysDn8+mZZ56RJD377LOqUaNG8Nitt96qjh076pNPPtGXX37pVBcBAAAAAAAAAEAEIpFTBsuXL1dubq5at26ts846q8TxkSNHSpLmzZtnd9cAAAAAAAAAAEAEI5FTBt98840k6eyzzy71eKB8zZo1tvUJAAAAAAAAAABEPhI5ZbBt2zZJUrNmzUo9HijfunWrbX0CAAAAAAAAAACRL8bpDlQFBw4ckCQlJiaWejwpKUmStH///hNe64wzzii1fPPmzWrYsKHmz59fwV5GhoMHD0o68pwCTiMm4TbEJNyGmITbEJNwG2ISbkNMwm2ISRxPXu4vIb9/9NFHik9uGNY2iUm/AwcOhOwVD2eRyHGRbdu26eKLL3a6GwAAAAAAAADguFrxku468vu4a6/VvjzHulPtnH766U53Ab8ikVMGgcyj1+st9XggS1uzZs0TXuu7774rtfyMM86Q1+vVK6+8UsFeRoacnBxJUkpKiqP9AAKISbgNMQm3ISbhNsQk3IaYhNsQk3AbYhLH483aof5fXRb8fc7rryuxduOwtklM+l111VVOdwHFkMgpg+bNm0uStm/fXurxQHmLFi1Oqp3ExET17NnzpK5R1e3Zs0eSVK9ePYd7AvgRk3AbYhJuQ0zCbYhJuA0xCbchJuE2xCSOx2RlKftIHkfJP/1GVu3aYW2TmPQ71jYjcAaJnDLo1KmTJGn16tWlHg+Ud+zY0bY+AQAAAAAAAEAksyxLKXkhBY71BXBSlNMdqAp69uyp5ORkbd68WV9//XWJ43PmzJEkDR061OaeAQAAAAAAAACASEYipww8Ho9uvPFGSdINN9wQ3BNHkqZPn641a9aoT58+6tKli1NdBAAAAAAAAAAAEYil1crovvvu06JFi7RixQq1bdtWvXv31tatW/XZZ5+pfv36+vvf/+50FwEAAAAAAAAAQIRhRk4ZxcfHa8mSJZo8ebISExP19ttva+vWrRozZoxWr16tVq1aOd1FAAAAAAAAAAAQYZiRUw4JCQl66KGH9NBDDzndFQAAAAAAAAAAUA0wIwcAAAAAAAAAAMClSOQAAAAAAAAAAAC4FIkcAAAAAAAAAAAAlyKRAwAAAAAAAAAA4FIkcgAAAAAAAAAAAFyKRA4AAAAAAAAAAIBLkcgBAAAAAAAAAABwKRI5AAAAAAAAAAAALkUiBwAAAAAAAAAAwKVI5AAAAAAAAAAAALgUiRwAAAAAAAAAAACXIpEDAAAAAAAAAADgUiRyAAAAAAAAAAAAXIpEDgAAAAAAAAAAgEuRyAEAAAAAAAAAAHApEjkAAAAAAAAAAAAuRSIHAAAAAAAAAADApUjkAAAAAAAAAAAAuBSJHAAAAAAAAAAAAJcikQMAAAAAAAAAAOBSJHIAAAAAAAAAAABcikQOAAAAAAAAAACAS5HIAQAAAAAAAAAAcCkSOQAAAAAAAAAAAC5FIgcAAAAAAAAAAMClSOQAAAAAAAAAAAC4FIkcAAAAAAAAAID7RHH7GpBI5AAAAAAAAAAAALhWjNMdAAAAAAAAAACghORkKTs79HegGiKRAwAAAAAAAABwH8uSUlKc7gXgOJZWAwAAAAAAAAAAcCkSOQAAAAAAAAAAAC5FIgcAAAAAAAAAAMClSOQAAAAAAAAAAAC4FIkcAAAAAAAAAAAAlyKRAwAAAAAAAAAA4FIkcgAAAAAAAAAAAFyKRA4AAAAAAAAAAIBLkcgBAAAAAAAAAABwKRI5AAAAAAAAAAAALmUZY4zTnYBUs2ZN5efnq3Xr1k53xVGFhYWSpOjoaId7AvgRk3AbYhJuQ0zCbYhJuA0xCbchJuE2xCTchpj027x5s2JjY7V//36nuwIxI8c1kpKSFBsb63Q3HJeZmanMzEynuwEEEZNwG2ISbkNMwm2ISbgNMQm3ISbhNsQk3IaY9IuNjVVSUpLT3cCvmJEDVznjjDMkSd99953DPQH8iEm4DTEJtyEm4TbEJNyGmITbEJNwG2ISbkNMwo2YkQMAAAAAAAAAAOBSJHIAAAAAAAAAAABcikQOAAAAAAAAAACAS5HIAQAAAAAAAAAAcCkSOQAAAAAAAAAAAC5lGWOM050AAAAAAAAAAABASczIAQAAAAAAAAAAcCkSOQAAAAAAAAAAAC5FIgcAAAAAAAAAAMClSOQAAAAAAAAAAAC4FIkcAAAAAAAAAAAAlyKRAwAAAAAAAAAA4FIkclBmhw4d0v33369TTz1V8fHxatKkicaNG6cdO3Yc85zZs2erW7duqlGjhurUqaPBgwdrxYoVFe7D8uXLNXjwYNWpU0c1atRQt27d9I9//OO452zfvl1jx45VkyZNFB8fr1NPPVVTpkxRXl5ehfsBdyhPTL7zzjsaPXq0zjzzTNWrV0+xsbFq0KCBBg8erHfffbfCfSAmUVxFxsn8/Hw9+eST6tatm2rVqqUaNWro1FNPPeF5x/Ldd9/pd7/7nerXr6+EhASdeeaZevLJJ1VUVHTMc7KzszVhwgS1aNFCcXFxatGihSZOnKicnJxytw/3KG887t27V3fccYfatGmjuLg4NWjQQCNHjtTXX39d4T4Qjwj48ssv9ec//1kjRoxQs2bNZFmWLMsqtW5RUZGWLl2qSZMmqUuXLqpZs6bi4uLUunVrpaWlacuWLRXuB+/bCChPTErSAw88EKxT2s9dd91VoX4Qkwgob0xK0k8//aQbb7wx+N6dmJiojh07asqUKdq/f3+F+jFv3jz16dNHtWrVUq1atdS3b1/Nnz//uOdU5P0e7ub1evX222/r2muvVbt27RQfH6+kpCR16tRJDz30kA4cOFDinB9//FHp6ekaM2aMTjvtNEVFRcmyLH388ccn1RfGSRTHvUlUawYog0OHDpnzzjvPSDKNGzc2o0aNMt26dTOSTP369c3mzZtLnDNhwgQjySQkJJjhw4ebAQMGmJiYGBMdHW3eeuutcvdhzpw5Jjo62liWZfr06WMuvfRSk5KSYiSZ2267rdRzNm7caOrVq2ckmQ4dOphRo0aZVq1aGUmmZ8+eJi8vr9z9gDuUNyYvvfRSY1mW6dChgxk8eLC57LLLzLnnnmskGUnm7rvvLncfiEkUV5FxMisry3Tp0iV4zm9/+1vz29/+1px55plGklm6dGm5+rBixQqTkJBgJJlu3bqZUaNGmUaNGhlJ5ne/+50pKioqcc7u3btNmzZtjCTTqlUrM2rUKHPGGWcYSebUU081WVlZFX5O4JzyxuNPP/0UHIsaNWpkhg8fbs4991xjWZbxeDzmgw8+KHcfiEcUN3z48OB7bvGf0mzcuDF4vFGjRmbYsGHmt7/9rWnatKmRZGrWrFnu8dEY3rcRqjwxaYwxU6ZMCb7uo0ePLvHzn//8p9x9ICZRXHljcsOGDaZ+/fpGkklNTTUjRowwgwcPDsbQ6aefbnJycsrVhyeeeMJIMjExMWbgwIFm+PDhwffyp59+utRzKvJ+D/d78cUXgzF42mmnmd/97ndmwIABpmbNmkaSad++vfnll19CzgnEz9E/S5YsqXA/GCdRHPcmUd2RyEGZ3HvvvUaS6d69u9m/f3+w/K9//auRZPr06RNSf+HChUaSqVu3rtmwYUOwfMWKFcbj8ZiUlBSTnZ1d5vazsrJMrVq1jCTzxhtvBMt//vnn4A2f0j4c9OzZ00gyN998c7AsPz/f/Pa3vzWSzJQpU8rcB7hLeWNy9erVZs+ePSWu89///tfUqFHDWJZl1qxZU+b2iUkcrbwxWVRUZPr16xd83fPz80OOb9682ezevbvM7ft8PtOyZUsjyUyfPj1Yvn//ftO9e3cjycyaNavEeVdeeaWRZEaMGBHSh5tuuslIMqNHjy5zH+Ae5Y3Hiy++2EgygwYNMgcOHAiWv/XWWyYqKsrUq1fP7Nu3r8ztE4842p///GczefJk884775idO3eauLi4Y96g3LRpk7nooovMRx99FHIDMC8vz4wZM8ZIMs2bNzc+n6/M7fO+jaOVJyaNOZLIKW3sqghiEkcrb0wGXvPx48ebgoKCYHlOTk7wRuf9999f5va///57Ex0dbeLi4syKFSuC5evXrzd169Y1MTExZuPGjSHnVPT9Hu43e/Zsc/3115t169aFlP/000/mrLPOMpLM5ZdfHnJs7ty5ZuLEieaf//yn2bBhg+nfv/9JJXIYJ3E07k2iuiORgxM6fPiwSU5ONpLM6tWrSxzv2LGjkWRWrVoVLBs0aJCRZJ544okS9W+++WYjyUybNq3MffjLX/5iJJnhw4eXOPbmm28aSebiiy8OKf/ss8+MJNOgQYMS2e2ff/7ZxMbGmtq1a5e4eQr3q0hMHs+1115rJJkZM2aUuQ/EJIqrSEy+9tprwW8qVobA9Tp16lTi2Jdffhn89k9xP/30k4mKijIej8f8/PPPIcfy8vJM/fr1TXR0dIlv28HdyhuP27ZtC377NjMzs0T9K664wkgyTz75ZJn7QDziRE50g/JYvF5vML4//vjjMp/H+zZOxO5EDjGJEzlRTNatW9dIMjt37ixxLBBDgwYNKnN7f/rTn4wkM2HChBLHpk+fbiSZG2+8MaS8Iu/3qPpWrFhhJJm4uDhz+PDhY9YbMGDASSVyGCdRHPcmAWPYIwcntHz5cuXm5qp169Y666yzShwfOXKkJP9aupJ/vcrFixeHHDte/bIIrMlb2vWGDBmi+Ph4LVq0KGRtycA5Q4cOVVxcXMg5DRs2VO/evZWdna1ly5aVuR9wh/LG5InExsZKkjweT5n7QEyiuIrE5IsvvihJuummmyqlD8eLybPPPlutWrXSt99+q8zMzGD5+++/r6KiIvXu3VsNGzYMOScuLk5Dhw5VYWGh3nvvvUrpI+xR3nhcvXq1JKlly5Zq0aJFifr9+vWTJM2dO7fMfSAeES4JCQk69dRTJfn3higr3rfhNsQkTtbRMVCaunXrlvl6x4vJY/37qiLv96j6OnXqJEk6fPiwsrKywtYO4ySK494kIJHIwQl98803kvwfxEoTKF+zZo0kaf369Tp8+LDq16+vZs2anbB+cYENHY/+oHe8Png8HnXo0EF5eXnasGFDhfuNqqMyX9u1a9fqtddeU2xsrC666KISx4lJlEV5X9v8/HwtW7ZMMTEx6tatm9asWaPJkyfrj3/8ox566KHg9UqTmppa6qahFYkvYjIylfd1PXjwoCSpdu3apdYP3AQqLS6JR9itqKhIW7dulSQ1atSoxHHetxFuixcv1sSJE5WWlqapU6fqyy+/PG59YhLh0r9/f0nSww8/rMLCwmB5bm6uHnvsMUnSuHHjQs7JzMwMxmRxOTk52rZtmySVeoP0lFNOUb169bR161bt27cvWE5MVk8//PCDJP8XIuvUqXPS12OcRFlwbxIgkYMyCHygK23gK14e+Ef1ieonJSUpJSVF2dnZ2r9//wnb37dvn3Jzc8vVh4r0G1XHyby28+bN05gxY3TllVeqd+/e6ty5s7xer1588UW1bt26TO0TkzhaeV/bH374QXl5eapbt66eeOIJnXXWWZo6dapeeOEFTZkyRWeddZZuueWWsPahoufA/cr7utavXz/k96Nt2bJFkrR3714dOHAgLH2o6Dmofl599VXt2rVL9evXV48ePcp0Du/bqEwvv/yyZsyYoeeff16TJ09W165dNXLkyDKPjxIxicrx6KOP6swzz1R6erratGmjkSNH6uKLL1ZqaqoyMzP1yiuvBGfVnkggtmrXrq2kpKRS6xCTCJgxY4YkaeDAgWWaGVYRjJM4GvcmASnG6Q7A/QL/KElMTCz1eOCDXmDgO1H9wDk5OTnav3+/atasGSxv166dpCNLXRW/Xnn6UJF+o+o4mdf2m2++0UsvvRT8PSEhQTNmzNDVV19d6rWISZRFeV/b7OxsSVJWVpbuvvtujR8/XrfddpuSk5M1d+5c3XTTTXryySfVpk0b3XDDDSHXat26teLj40u0VZH4IiYjU3lf127duikuLk6//PKL3n//fQ0cODBY1xij2bNnB3/fv3+/atSoEfydeISdfvzxR02cOFGS9NBDD5V684j3bYRLmzZtNG3aNA0aNEgtWrRQdna2Pv30U02aNElvvPGGCgsL9dZbb5U4j5hEuDRq1Egff/yxLr/8cn344Ych3xwfMWKEunTpUuKc2NjYYEwWV9Z/w0vEZHX33nvvaebMmYqNjdXDDz9cKddknERZcG8SIJEDl/n++++d7gIi3H333af77rtPeXl52rRpk5577jldf/31euedd/TGG2+U2CeHmEQ4FBUVSZIKCgo0aNAgPfvss8Fj48aNU15enm644QY9+uijJRI5H330ka19ReRLTk7W+PHj9cQTT2j06NHKyMjQBRdcoJ9//ln333+//ve//wXrRkWFTuYmHmGXgwcPasSIEdqzZ48uueQSpaWllVqP922Ey1VXXRXye1JSkq644gr169dPZ555pt5++23997//1XnnnRdSj5hEuKxZs0ZDhgxRdHS05s6dq/PPP18HDx7UnDlzdPfdd+vjjz/WihUrQhI3TZs2JSZRYd9//72uuuoqGWP0+OOPB/fKqYzrAm5CTMKtWFoNJxT45q3X6y31eGBt/UD2+kT1SzunLO2Xpw8V6Teqjsp4bePj49WhQwc9++yzuummm/Tuu+/q6aefLlf75e0DMRm5KjpOStLYsWNL1B8zZowkaceOHdq0aVNY+lDRc+B+FXldH330UY0cOVK7du3SiBEjlJKSovbt2+vtt98OLp8hSSkpKWHrA/GIY8nPz9fvfvc7rVq1Sr169dK//vWvcp3P+zbCqXHjxsH38vfff79M5xCTOFn5+fkaOXKkfvrpJ7355psaNmyYUlJS1LRpU02YMEFTp07V3r17df/995fpehX9NzwxWX3s2LFDAwcOVHZ2tm699VZNmDAhrO0xTuJo3JsESOSgDJo3by5J2r59e6nHA+UtWrQoU/2DBw8qJydHtWvXLtNAVatWLSUnJ5erDxXpN6qOyn5tA8uqzZ07t0z1iUkcrbyvbfHXODU1tUT9xMRENWjQQJK0a9eusPShoufA/SryusbFxen111/Xp59+qnvuuUfXXXedHnroIX377bfBzZTbtGlT5nXQiUdUlqKiIo0ePVoLFixQ586dNW/ePCUkJJTrGrxvI9zatm0rSdq5c2eZ6hOTOFn//e9/tXHjRrVs2bLUDbR/97vfSZI+/fTTMl0vEFvZ2dnBm4pHIyarr71796p///7aunWrxo4dq2nTpoW9TcZJHI17kwCJHJRBYLrs6tWrSz0eKO/YsaMk/1qScXFx2r17t3bs2HHC+ifbh/z8fH377beKj4/XqaeeWuF+o+qo7Ne2Xr16kqTdu3dXSh+IyeqnvK9tcnKyWrZsKenIfjnFFRUVKScnR1LoN38qsw8VPQfudzKva+/evfV///d/euGFFzR58mS1bdtWK1askCT17ds3rH0gHlGam266Sa+++qpOPfVUffDBB2WeFXY03rcRToH38mNtEl8aYhInI3DjL3BT8WiB8tI+Z5YmJSUleLPxq6++KnH8xx9/1J49e9SiRQvVqlUrWE5MRr4DBw5o0KBBWrdunUaMGKEXX3xRlmXZ0jbjJIrj3iQgyQAncPjwYZOcnGwkma+++qrE8Y4dOxpJZtWqVcGyQYMGGUnmiSeeKFH/5ptvNpLMtGnTytyHv/zlL0aSGT58eIljb775ppFkLr744pDyzz77zEgyDRo0MHl5eSHHfv75ZxMbG2tq165tfD5fmfsBd6hITB7PrFmzjCQzZMiQMveBmERxFYnJCRMmGEnm7rvvLlF/+fLlRpJJSEgoESvH8tprrxlJplOnTiWOrV692kgyHTp0CCn/6aefTFRUlPF4POaXX34JOZaXl2fq169voqOjSxyDu1XmGFlUVGS6detmJJnPPvuszH0gHnEicXFx5kT/FLn33nuNJNO8eXOzdevWk2qP922cSFlisjRFRUXm3HPPNZLMyy+/XObziEmcyPFicvHixUaSSUpKMvv27StxfNGiRUaSadeuXZnb+9Of/mQkmQkTJpQ4Nn36dCPJ3HjjjSHlFXm/R9WRl5dnLrjgAiPJDBgwwBw+fLhc5w8YMMBIMkuWLKlQ+4yTKI57k4AxJHJQJoF/SPfo0cMcOHAgWP7Xv/7VSDJ9+vQJqb9w4UIjydStW9ds2LAhWL5ixQoTFxdnUlJSTHZ2dol22rVrZ9q1a2e2b98eUp6VlWVq1aplJJk33ngjWP7LL7+YNm3aHPPDQc+ePUt8GM3PzzcjRowwksyUKVPK9TzAPcoTk7t27TIvvPCCOXjwYInrfPjhh6Z+/fpGkpkzZ06J48Qkyqq84+SWLVuMx+MxNWvWNCtXrgyW796925xzzjlGkhk/fnyJdi644ALTrl27EjfVfT6fadmypZFkpk+fHiw/cOCA6d69u5FkZs2aVeJ6V155pZFkLr30UpOfnx8sD3ywHT16dDmfCbhBeeNx69atJRIkXq/X/OEPfzCSzJgxY0pth3hERZ3opnngpmGjRo1CPkueCO/bqKjjxeSuXbvMM888U+KG+f79+80f//jHYKyW9lmTmERFHS8mDx06ZBo0aGAkmWuuuSbk5uCOHTvMmWeeaSSZe++9N+S87du3B2PyaN9//72Jjo42cXFxIZ9NN2zYYOrWrWtiYmLMxo0bQ86p6Ps93K+goMD89re/NZJM7969Sx3fTqSsiRzGSZQV9yZR3ZHIQZkcOnQo+E2zxo0bm1GjRgV/r1+/vtm8eXOJcwLfNk9MTDTDhw83gwYNMjExMSY6Otq89dZbpbYjyUgyW7ZsKXFszpw5JioqyliWZfr162dGjhxpUlJSjCRz6623lnq9wIdOSebMM880l112mWnVqlVw4C/rN93hPuWJyS1btgRjsXfv3ubyyy83w4YNM+3btw/G3C233FJqO8Qkyqoi4+TMmTONZVkmNjbWnH/++Wbo0KHB+Dj77LPN/v37S5zTokWLY35AXL58uUlISDCSzLnnnmtGjRplGjdubCSZkSNHmqKiohLn7N6927Ru3dpIMq1btzaXXXaZ6dChg5Fk2rZta7Kysirl+YG9yhuPs2bNMjExMea8884zo0aNMkOHDjV16tQJfgPz0KFDpbZDPKKs3n33XXPuuecGfyzLCsZG4Ofdd981xhjz1VdfBY93797djB49utSfpUuXlmiH922UVXliMvBZskaNGqZfv37miiuuMBdddFEwNlJSUsyyZctKbYeYRFmVJyaNMeatt94yMTExRpJp2rSpGT58uOnfv7+pWbPmMT9LBmL5WAmiQBI9JibGDBo0yAwfPjz4Xv7UU0+Vek5F3u/hfk8++WQwVn77298e87149+7dwXN++umnkHgNzJ447bTTgmUPPfRQibYYJ1FW3JtEdUciB2Xm9XrN5MmTTevWrY3H4zGNGjUyY8aMMT/++OMxz5k1a5bp0qWLSUxMNCkpKWbgwIFm+fLlx6x/vMHSGGOWLVtmBg4caFJSUkxiYqLp2rWrmT179nH7vW3bNjNmzBjTqFEj4/F4TJs2bczkyZOPeVMKVUdZY/LgwYPmscceM4MHDzYtWrQwCQkJJi4uzqSmpprf//73x/2GEDGJ8qjIOLlkyRIzYMAAk5KSYuLi4sxpp51mHnjggZBvGBV3vBvnxhjz7bffmksvvdTUrVvXxMfHmzPOOMNMnz7dFBYWHrMPWVlZ5qabbjKnnHKK8Xg85pRTTjE333xzqd9OQtVRnnhcs2aN+f3vf29SU1NNfHy8SU5ONr169TIzZ8487g0Y4hFlFVjG9Hg/gW9tL1my5IR1j/Utb963UVblicl9+/aZO++80/Tp08c0bdrUxMXFmcTERHPGGWeY2267rcQ3dosjJlFW5YnJgNWrV5srrrjCNGvWzMTGxpqkpCTTuXNn88gjjxiv11uijRMlcowx5p133jG9e/c2NWrUMDVq1DC9e/c28+bNO27fK/J+D3ebMmVKmd6Li49txePrWD+lza5mnER5cG8S1ZlljDECAAAAAAAAAACA60Q53QEAAAAAAAAAAACUjkQOAAAAAAAAAACAS5HIAQAAAAAAAAAAcCkSOQAAAAAAAAAAAC5FIgcAAAAAAAAAAMClSOQAAAAAAAAAAAC4FIkcAAAAAAAAAAAAlyKRAwAAAAAAAAAA4FIkcgAAAAAAAAAAAFyKRA4AAAAAAAAAAIBLkcgBAAAAAAAAAABwKRI5AAAAAAAAAAAALkUiBwAAAIAtLMsq109qaqokqW/fvrIsS5mZmY72HwAAAACcEON0BwAAAABUD6NHjy5RtmzZMm3evFmdOnVS586dQ47Vq1fPpp4BAAAAgHtZxhjjdCcAAAAAVE9jxozRSy+9pClTpuiBBx4otc62bdvk9XrVunVrxcbG2ttBAAAAAHAYM3IAAAAAuFrz5s2d7gIAAAAAOIY9cgAAAAC42rH2yAnso1NQUKCHH35Ybdq0UUJCgk477TTNmjUrWG/x4sXq16+fatWqpdq1a+uaa65RVlZWqW0VFBToueeeU/fu3VWrVi0lJCSoc+fOevLJJ1VQUBDOhwkAAAAApWJGDgAAAIAqbdSoUcFkTevWrfXJJ59o3LhxkqSaNWvq8ssv13nnnacBAwZo5cqVevnll7VlyxZ9+umnsiwreJ1Dhw5pyJAhWrJkierUqaPzzjtP8fHx+uyzz3TLLbdoyZIleuuttxQVxffhAAAAANiHRA4AAACAKmvr1q2qWbOmNm7cqPr160uSlixZogsuuED33nuvfD6f3n77bQ0ZMkSStG/fPvXo0UPLli3Txx9/rH79+gWvdfvtt2vJkiW67LLL9Pzzzys5OVmStH//fv3+97/XO++8oxdeeEFpaWn2P1AAAAAA1RZfJQMAAABQpT355JPBJI4k9evXT2eddZZ27typQYMGBZM4klSrVi1df/31kqRPPvkkWL5r1y69+OKLOuWUUzRr1qxgEkfyz+qZOXOmPB6PnnvuORseEQAAAAAcQSIHAAAAQJUVGxurvn37lihv1aqVJKl///7HPLZz585g2ccff6z8/HwNHDhQCQkJJc5p1KiR2rZtq7Vr1+rQoUOV1HsAAAAAODESOQAAAACqrEaNGik6OrpEeY0aNSRJTZs2Peaxw4cPB8syMzMlSS+++KIsyyr157vvvpMxRnv37g3DIwEAAACA0rFHDgAAAIAqKyrq+N9NO9HxgKKiIklS586d1alTp+PWjYuLK1vnAAAAAKASkMgBAAAAUO01a9ZMktSrVy89/fTTDvcGAAAAAI5gaTUAAAAA1V6/fv0UHR2td999V/n5+U53BwAAAACCSOQAAAAAqPaaNm2qcePGKTMzU5dffrl++eWXEnU2bdqkN954w4HeAQAAAKjOWFoNAAAAACTNmDFDmZmZeuONN/T++++rc+fOat68uQ4ePKh169Zp06ZNGj58uC699FKnuwoAAACgGiGRAwAAAACSEhIStGDBAv3zn//USy+9pK+//lqff/656tevrxYtWujqq6/W73//e6e7CQAAAKCasYwxxulOAAAAAAAAAAAAoCT2yAEAAAAAAAAAAHApEjkAAAAAAAAAAAAuRSIHAAAAAAAAAADApUjkAAAAAAAAAAAAuBSJHAAAAAAAAAAAAJcikQMAAAAAAAAAAOBSJHIAAAAAAAAAAABcikQOAAAAAAAAAACAS5HIAQAAAAAAAAAAcCkSOQAAAAAAAAAAAC5FIgcAAAAAAAAAAMClSOQAAAAAAAAAAAC4FIkcAAAAAAAAAAAAlyKRAwAAAAAAAAAA4FIkcgAAAAAAAAAAAFyKRA4AAAAAAAAAAIBLkcgBAAAAAAAAAABwKRI5AAAAAAAAAAAALkUiBwAAAAAAAAAAwKVI5AAAAAAAAAAAALgUiRwAAAAAAAAAAACXIpEDAAAAAAAAAADgUiRyAAAAAAAAAAAAXIpEDgAAAAAAAAAAgEuRyAEAAAAAAAAAAHApEjkAAAAAAAAAAAAuRSIHAAAAAAAAAADApf4fJjB3sCKV04sAAAAASUVORK5CYII=>)

With negligible PV in a Scottish January (orange line barely visible above zero),
the battery has no surplus to store and so sits at its minimum SOC throughout
the entire day. Demand is met entirely by direct grid import. The controller
correctly does nothing — no wasted cycling, no degradation cost incurred.

**Controller B (T = 5 p/kWh)**

